# ERCOT 혼잡 분석 — D+1 (2026-08-06)   [Stage 0 — provisional]

**생성**: 2026-08-05 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: N/A (client_secret 만료, 11번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 rows confirmed) | SMARTBIDDER DEGRADED (11th consecutive cycle, client_secret expired) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (76th consecutive cycle)

**Issued**: 2026-08-05 07:30 CT
**Flowday**: Thursday 2026-08-06 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

MODERATE activity Thursday — step-down from Aug 4-5 MODERATE-HIGH/SEVERE. Three structural shifts vs Aug 5: (1) Duck curve drops to MODERATE: NL trough 28,192 MW at HE10 (MODERATE tier 26,000-29,000 MW; 2,192 MW above SEVERE boundary, 1,808 MW below MILD boundary; E[GKS MCC HE10] = -$0.5 to -$2.5/MWh — materially reduced from Aug 5's -$2.5 to -$4.5/MWh SEVERE). (2) Solar cliff weakens materially: NL ramp HE18→HE21 = +17,552 MW — 383 MW BELOW confirmed binding floor (+17,935 MW, Jun 17 Wednesday); SOUTH_HOUSTON_IMPORT downgrades to LOW-MEDIUM 12-22% (from Aug 5's MEDIUM 28-42%). (3) Overnight West wind slightly strengthens: GR_WEST HE01-06 = 10,720-12,841 MW (SCI 0.362-0.434, all 6 hours above MEDIUM threshold 0.350 — 1 more hour than Aug 5's 5-hour window); WEST_TO_NORTH_345 overnight MEDIUM 20-30%. Load peak 89,032 MW HE17 (229 MW below Aug 5's 89,261 MW). No PANHANDLE tail risk. Overall: the Aug 5 dual-signal SEVERE/MEDIUM day simplifies to a single-primary-signal overnight West wind day on Aug 6.

---

## Hub-Pair Basis (HB_HOUSTON vs HB_NORTH, HB_WEST, HB_SOUTH)

**Note**: Hub-pair LMP ABSENT — 76th consecutive cycle. Actual DA prices unavailable. Values below are heuristic directional estimates derived from SCI analysis and NL ramp structure only. Magnitude uncertainty: HIGH.

| Window | HE | HB_WEST vs HB_NORTH (est.) | HB_HOUSTON vs HB_NORTH (est.) | HB_WEST vs HB_HUBAVG (est.) | Direction driver |
|---|---|---|---|---|---|
| Overnight OFFPEAK | HE01-06 | **-$3 to -$9 (WEST cheaper)** | ~$0 | -$2 to -$6 | GR_WEST 10,720-12,841 MW; SCI 0.362-0.434 all MEDIUM; OFFPEAK load 59,511-67,580 MW |
| Solar onset | HE07-08 | -$1 to -$3 | ~$0 | -$1 to -$2 | GR_WEST 8,760-9,816 MW; SCI 0.296-0.332 below MEDIUM threshold |
| Duck curve midday | HE09-12 | -$1 to -$3 | ~$0 | -$1 to -$3 | MODERATE duck curve NL 28,192 MW HE10; GR_WEST 6,573-8,530 MW; combined solar+wind export pressure |
| Peak load afternoon | HE13-18 | ~$0 | ~$0 | ~$0 | Load 82,802-89,032 MW; GR_WEST daytime low 5,766-7,512 MW; no binding pressure |
| Solar cliff evening | HE19-21 | ~$0 | **+$0.3 to +$2.0 uncond.; +$8 to +$22 cond.** | ~$0 | LOW-MEDIUM SOUTH_HOUSTON_IMPORT (ramp +17,552 MW, 383 MW below binding floor; non-trivial but subdued) |
| Evening recovery | HE22-24 | **-$2 to -$5 (WEST cheaper)** | ~$0 | -$1 to -$3 | GR_WEST 10,766-12,493 MW; SCI 0.364-0.422 MEDIUM |

---

## 주요 Constraint 예상

| Constraint | Hour Range | Binding 확률 | 예상 shadow price $/MWh | P50 / P90 / P99 | 근거 |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE01-06** | **MEDIUM 20-30%** | **$10-22** | **$0 / $18 / $45** | GR_WEST 10,720-12,841 MW; SCI 0.362-0.434 (all 6 hours MEDIUM); OFFPEAK load; 6-hour window (vs Aug 5's 5-hour); SCI max 0.434 HE02 (vs Aug 5 max 0.419) |
| WEST_TO_NORTH_345 | HE09-12 | LOW-MEDIUM 8-14% | $8-15 | $0 / $10 / $25 | MODERATE duck curve (NL trough 28,192 MW HE10); GR_WEST 6,573-8,530 MW (SCI 0.222-0.288 LOW standalone); combined solar+wind export pressure; step-down from Aug 5 LOW-MEDIUM 8-15% |
| SOUTH_HOUSTON_IMPORT | HE19-21 | LOW-MEDIUM 12-22% | $15-40 | $0 / $20 / $60 | NL ramp +17,552 MW HE18→HE21 — 383 MW BELOW confirmed binding floor (+17,935 MW Jun 17 Wed); Thursday (no confirmed Thursday binding at this ramp level); Enverus gap risk compresses to 12,926-13,811 MW if applied; Smartbidder DEGRADED (11th cycle) |
| **WEST_TO_NORTH_345** | **HE22-24** | **MEDIUM 18-26%** | **$8-18** | **$0 / $15 / $35** | GR_WEST 10,766-12,493 MW; SCI 0.364-0.422 (HE22 marginally above threshold at 0.364; HE23-24 solidly MEDIUM 0.403-0.422); slightly stronger than Aug 5 evening |
| PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <2% | — | — | GR_WEST max 12,841 MW HE02 — 2,159 MW BELOW 15,000 MW activation threshold; no meaningful upside risk |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <3% | — | — | Cap-out max 7,530 MW HE14 — all 24 hours below 10,000 MW dual-trigger |

---

## Finding 7 — Duck Curve Analysis

**Classification**: MODERATE (NL trough 28,192 MW at HE10; lower-to-middle MODERATE range; 2,192 MW above SEVERE boundary)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI | Classification |
|---|---|---|---|---|---|---|
| HE07 | 44,997 | 21.7 | 9,816 | 60,966 | 0.332 | Pre-trough |
| HE08 | 43,712 | 3,026 | 8,760 | 61,247 | 0.296 | Pre-trough |
| HE09 | 33,924 | 15,229 | 8,180 | 64,128 | 0.277 | NEGLIGIBLE (> 32,000 MW) |
| **HE10** | **28,192** | **23,823** | **8,530** | **68,413** | **0.288** | **MODERATE — trough minimum** |
| HE11 | 30,072 | 27,220 | 7,827 | 73,279 | 0.265 | MILD (29,000-32,000 MW) |
| HE12 | 35,105 | 28,470 | 6,573 | 78,340 | 0.222 | NEGLIGIBLE |
| HE13 | 39,444 | 28,972 | 5,914 | 82,802 | 0.200 | NEGLIGIBLE |

**Update 2 tier reference** (established Stage 0 calibration):
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$6.0+/MWh
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$2.5 to -$4.5/MWh
- **MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh (Aug 6: lower-to-middle MODERATE)**
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

**E[GKS MCC HE10]**: -$0.5 to -$2.5/MWh (central estimate ~-$1.0 to -$1.5/MWh)

**Comparison to recent history**:

| Flowday | Day-type | NL trough (MW) | Finding 7 tier |
|---|---|---|---|
| Jul 27 (Mon) | WDPEAK | 21,706 | EXTREME |
| Jul 31 (Thu) | WDPEAK | 23,784 | SEVERE |
| Aug 3 (Mon) | WDPEAK | 26,395 | MODERATE |
| Aug 4 (Tue) | WDPEAK | 23,639 | SEVERE (deep) |
| Aug 5 (Wed) | WDPEAK | 25,190 | SEVERE (upper) |
| **Aug 6 (Thu)** | **WDPEAK** | **28,192** | **MODERATE** |

**Key structural notes**:

1. **Sharp step-down from Aug 4-5 SEVERE**: Aug 6 NL trough (28,192 MW) is 2,998 MW shallower than Aug 5 (25,190 MW) and 4,447 MW shallower than Aug 4 (23,639 MW). Primary driver: solar at HE10 = 23,823 MW on Aug 6 vs 25,866 MW on Aug 5 (-2,043 MW lower) while GR_WEST at HE10 is higher on Aug 6 (8,530 vs 7,073 MW, +1,457 MW — both factors reduce congestion severity). Load at HE10 is 68,413 MW vs Aug 5's 68,070 MW (+343 MW — minimal impact).

2. **Single-hour MODERATE window**: HE09 = 33,924 MW (NEGLIGIBLE), HE10 = 28,192 MW (MODERATE trough), HE11 = 30,072 MW (MILD). Both adjacent hours are outside the MODERATE range. This creates a sharper, narrower duck curve shape than Aug 4-5. The MODERATE classification applies to HE10 only — timing precision matters for charge capture.

3. **E[GKS MCC] position within MODERATE**: At 28,192 MW (2,192 MW above SEVERE boundary, 1,808 MW below MILD boundary), the trough sits in the lower portion of the MODERATE range. Central E[MCC] ≈ -$1.0 to -$1.5/MWh — meaningful but not a large MCC signal compared to recent SEVERE days (-$3 to -$5/MWh). Worth factoring into charge timing but not a dominant revenue driver.

4. **SEVERE downside risk (probability 10-15%)**: NL trough 28,192 MW is 2,192 MW above SEVERE boundary. Solar at HE10 would need to outperform by +2,192 MW (9.2% above forecast 23,823 MW) to reach SEVERE. Moderate upside risk given recent Aug 4-5 solar overperformance patterns.

5. **Solar onset comparison**: Solar rise HE07→HE10 = 21.7 → 23,823 MW (+23,801 MW in 3 hours). NL drop HE07→HE10 = 44,997 → 28,192 MW = -16,805 MW. Aug 5 had a deeper NL drop (-18,904 MW). Aug 6 onset is slower, consistent with lower peak solar at HE10.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +17,552 MW (YE single-source) — 383 MW BELOW confirmed binding floor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) |
|---|---|---|---|---|
| HE18 | 45,726 | 23,207 | 7,512 | 88,387 |
| HE19 | 49,488 | 17,447 | 8,031 | 87,054 |
| HE20 | 59,353 | 6,618 | 8,616 | 84,673 |
| HE21 | 63,278 | 365 | 9,467 | 82,089 |

Ramp = NL(HE21) − NL(HE18) = 63,278 − 45,726 = **+17,552 MW**

Solar cliff decomposition:
- HE18→HE19: solar −5,760 MW → NL +3,762 MW (gradual onset)
- HE19→HE20: solar −10,829 MW → NL +9,865 MW (primary cliff hour)
- HE20→HE21: solar −6,253 MW → NL +3,925 MW
- HE19→HE21 total (acute 2-hour cliff): **+13,790 MW** (vs Aug 5's +16,723 MW; −2,933 MW weaker)

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Aug 6 margin vs binding floor: **−383 MW BELOW floor**
- Aug 6 margin vs non-binding lower bound: **+2,691 MW ABOVE Jul 2 non-binding threshold**

**Day-of-week context**: Aug 6 is Thursday. The confirmed binding floor (+17,935 MW) was established on Wednesday Jun 17. Only confirmed Thursday reference is Jul 2 at +14,861 MW (non-binding). Jul 31 (Thursday) had +20,431 MW (probable binding, T+2 pending). No confirmed Thursday binding event has been observed at ramp levels between +17,000 and +20,000 MW. The binding floor reference may have a Wednesday-specific character; Aug 6's Thursday ramp of +17,552 MW is therefore in a calibration gray zone.

**Aug 5 comparison**: Aug 5 ramp = +21,560 MW (3,625 MW ABOVE binding floor, 358 MW BELOW binding anchor). Aug 6 ramp = +17,552 MW (383 MW BELOW binding floor). Step-down of −4,008 MW — a fundamentally different probability tier. Aug 5 was clearly above the floor; Aug 6 is slightly below it.

**Enverus gap risk** (primary downside):
- Historical YE-Enverus HE21 gap: 3,741-4,626 MW (Enverus systematically lower than YE at HE21; established from Jul 17 cross-validation cycle)
- Enverus-adjusted ramp bounds: 17,552 − 4,626 = **12,926 MW** to 17,552 − 3,741 = **13,811 MW**
- Both bounds are well below the binding floor (+17,935 MW) and below the Jul 2 non-binding lower bound (+14,861 MW)
- P(gap applies) ≈ 40-50%; if gap applies, P(non-binding) is very high

**Binding probability assessment**:
- Base probability for ramp 383 MW below binding floor (within single-source CI ±500-1,000 MW): ~18-25%
- Thursday day-of-week (no confirmed Thursday binding at this ramp level): −2 to −3 ppt
- Enverus gap risk (P≈40-50% gap applies → both bounds below floor): −5 to −7 ppt
- Cap-out max 7,530 MW HE14, all hours below 10,000 MW dual-trigger: −1 to −2 ppt
- **Final call: LOW-MEDIUM 12-22% (central ~15%)**

**Note on single-source CI**: The YE bidclose CI at HE21 is ±500-1,000 MW. The upper end of the CI could place the actual ramp at or above the binding floor (+17,935 MW). This is why the probability is non-negligible despite being below the floor — not a directional call, but an acknowledgment of forecast uncertainty.

**Smartbidder (DEGRADED, 11th consecutive cycle)**: P(DA>RT) unverifiable. 1.8x right-tail rule at HE21 unverifiable. Non-Spin DA price threshold ($12.45/MWh) check impossible. CI widened ±3-5 ppt vs Smartbidder-active cycles.

**GKS MCC HE19-21 (unconditional)**: +$0.2 to +$1.5/MWh (probability-weighted; central ~$0.8/MWh based on LOW-MEDIUM 12-22% × E[MCC|bind] ~$8/MWh + small base).

---

## WEST_TO_NORTH_345 — Detail

SCI proxy = GR_WEST / 29,580 MW (calibration denominator). MEDIUM threshold = 0.350.

### Window 1: Overnight HE01-06 (MEDIUM 20-30%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| HE01 | 12,767 | 67,580 | 45,451 | 0.431 | OFFPEAK | MEDIUM |
| **HE02** | **12,841** | **64,341** | **42,342** | **0.434** | **OFFPEAK** | **MEDIUM (overnight max)** |
| HE03 | 12,602 | 61,856 | 40,547 | 0.426 | OFFPEAK | MEDIUM |
| HE04 | 12,096 | 60,249 | 40,070 | 0.409 | OFFPEAK | MEDIUM |
| HE05 | 11,441 | 59,511 | 40,607 | 0.387 | OFFPEAK | MEDIUM |
| HE06 | 10,720 | 59,865 | 42,270 | 0.362 | OFFPEAK | MEDIUM (12 ppt above threshold) |
| HE07 | 9,816 | 60,966 | 44,997 | 0.332 | WDPEAK | LOW-MEDIUM (below 0.350 threshold) |

**6-hour MEDIUM window** (HE01-06): all 6 hours above MEDIUM threshold 0.350. One more hour than Aug 5 (HE01-05 only). SCI peak at HE02 = 0.434 (vs Aug 5's HE01 peak = 0.419; +0.015 stronger). This is the strongest sustained overnight West wind window in the recent Aug series.

**Comparison to Aug 5 overnight (MEDIUM 18-28%)**:
- Aug 5: GR_WEST 10,848-12,410 MW; SCI 0.367-0.419 (HE01-05; 5 hours; HE06 below threshold at 0.341)
- Aug 6: GR_WEST 10,720-12,841 MW; SCI 0.362-0.434 (HE01-06; 6 hours; HE06 above threshold at 0.362)
- Net: marginal overnight upgrade. SCI max +0.015 (0.434 vs 0.419); one additional hour in MEDIUM zone (HE06). The overnight setup is broadly similar but slightly more sustained.

OFFPEAK load 59,511-67,580 MW amplifies overnight surplus export pressure (low demand, sustained West wind corridor).

### Window 2: Midday HE09-12 (LOW-MEDIUM 8-14%)

| Hour | GR_WEST (MW) | NL (MW) | SCI proxy | Classification |
|---|---|---|---|---|
| HE09 | 8,180 | 33,924 | 0.277 | LOW |
| HE10 | 8,530 | 28,192 | 0.288 | LOW (but NL in MODERATE duck curve) |
| HE11 | 7,827 | 30,072 | 0.265 | LOW |
| HE12 | 6,573 | 35,105 | 0.222 | LOW |

GR_WEST midday 6,573-8,530 MW (SCI 0.222-0.288 — LOW on standalone basis). However, MODERATE duck curve at HE10 (NL 28,192 MW) creates combined solar+wind export pressure. Slightly lower GR_WEST than Aug 5 midday (7,274-8,216 MW). Duck curve is also MODERATE vs Aug 5's SEVERE, reducing the driving pressure. P(binding HE09-12): LOW-MEDIUM 8-14% (step-down from Aug 5's 8-15%).

### Window 3: Evening HE22-24 (MEDIUM 18-26%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE |
|---|---|---|---|---|---|
| HE22 | 10,766 | 79,372 | 59,658 | 0.364 | WDPEAK |
| HE23 | 11,935 | 75,337 | 54,309 | 0.403 | OFFPEAK |
| HE24 | 12,493 | 71,192 | 49,606 | 0.422 | OFFPEAK |

HE22: SCI 0.364, 14 ppt above MEDIUM threshold (wider buffer than Aug 5's HE22 at 0.352, only 2 ppt). HE23-24: solidly MEDIUM at 0.403-0.422. All three hours slightly stronger than Aug 5 evening (SCI +0.012, +0.012, +0.007 respectively). P(binding HE22-24): MEDIUM 18-26% (minor upgrade from Aug 5's 16-24%).

---

## Nodal MCC Snapshot — GKS_BESS_RN

Stage 0 heuristic PTDF projection. Hub-pair LMP ABSENT (76th consecutive absent cycle). Direction estimates: MEDIUM confidence in primary overnight windows. Magnitude estimates: HIGH uncertainty.

| Window | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|
| **HE01-06** | **-$2 to -$5** | **-$1 / -$6** | **WEST_TO_NORTH MEDIUM 20-30%; GR_WEST 10,720-12,841 MW; SCI 0.362-0.434; OFFPEAK load; 6-hour window** | MEDIUM direction, LOW magnitude |
| HE07-08 | -$0.5 to -$2 | 0 / -$2.5 | GR_WEST 8,760-9,816 MW; SCI 0.296-0.332 (below threshold); solar onset | LOW |
| **HE09-12** | **-$0.5 to -$2.5** | **-$0.5 / -$3** | **MODERATE duck curve (NL trough 28,192 MW HE10); solar 15,229-28,470 MW; GR_WEST 6,573-8,530 MW; WEST_TO_NORTH LOW-MEDIUM 8-14%** | MEDIUM direction, LOW-MEDIUM magnitude |
| HE13-18 | -$0.3 to +$0.3 | 0 / -$0.5 | NL recovery; West wind daytime low 5,766-7,512 MW; load 82,802-89,032 MW; no binding driver | LOW |
| **HE19-21** | **+$0.2 to +$1.5** | **0 / +$2** | **SOUTH_HOUSTON_IMPORT LOW-MEDIUM 12-22%; solar cliff NL ramp +17,552 MW HE18→HE21 (below binding floor); unconditional probability-weighted** | LOW |
| HE22-24 | -$1 to -$3 | -$0.5 / -$4 | WEST_TO_NORTH MEDIUM 18-26%; GR_WEST 10,766-12,493 MW; SCI 0.364-0.422 | MEDIUM direction, LOW magnitude |

**Key shift vs Aug 5**:
- HE09-12 MCC: reduced from Aug 5's -$2.5 to -$4.5/MWh (SEVERE) to -$0.5 to -$2.5/MWh (MODERATE). Duck curve is materially shallower.
- HE19-21 MCC: reduced from Aug 5's +$0.5 to +$3.0/MWh to +$0.2 to +$1.5/MWh. Solar cliff is below binding floor.
- HE01-06 MCC: slightly strengthened vs Aug 5 (-$2 to -$5 vs -$2 to -$6/MWh range), same magnitude tier but 6-hour window vs 5-hour.

---

## GKS BESS 노드 (GKS_BESS_RN) 위치별 영향

**GKS_BESS_RN (100MW/200MWh) — Aug 6 (Thursday) nodal context:**

1. **Primary charge window: HE01-06 overnight (WEST_TO_NORTH MEDIUM — primary signal for Aug 6)** — GR_WEST 10,720-12,841 MW; SCI 0.362-0.434 (6-hour MEDIUM window, one more hour than Aug 5). Overnight OFFPEAK load 59,511-67,580 MW creates sustained West export pressure. This is the dominant charge signal for Aug 6 and slightly stronger than Aug 5 overnight. E[GKS MCC HE01-06] = -$2 to -$5/MWh (central -$3). Stage full overnight charge.

2. **Secondary charge window: HE09-12 midday (MODERATE duck curve — secondary, lower magnitude)** — NL trough 28,192 MW at HE10 is MODERATE tier. E[GKS MCC HE10] = -$0.5 to -$2.5/MWh (central ~-$1.0 to -$1.5/MWh) — significantly reduced from Aug 5's SEVERE -$2.5 to -$4.5/MWh. Single-hour MODERATE window at HE10 (HE09 NEGLIGIBLE, HE11 MILD). Charge capture is still worthwhile but at lower economic urgency than Aug 4-5.

3. **Primary discharge window: HE19-21 (LOW-MEDIUM conviction — significant downgrade from Aug 5)** — NL ramp +17,552 MW is 383 MW below binding floor. P(binding) = LOW-MEDIUM 12-22% vs Aug 5's MEDIUM 28-42%. E[GKS MCC unconditional] = +$0.2 to +$1.5/MWh (vs Aug 5's +$0.5 to +$3.0/MWh). Maintain RT flexibility at HE19-21 (non-trivial probability remains; RT could still bind if physical conditions deviate from YE forecast), but reduce bid size and dispatch emphasis vs Aug 5.

4. **Tertiary window: HE22-24 late evening (WEST_TO_NORTH MEDIUM — similar to Aug 5)** — GR_WEST 10,766-12,493 MW; SCI 0.364-0.422, slightly stronger than Aug 5 evening. If SOC permits after overnight charge and evening discharge, HE22-24 charge capture is viable as a tertiary MCC signal. E[GKS MCC HE22-24] = -$1 to -$3/MWh.

5. **Net day assessment**: Aug 6 is a lower-intensity day than Aug 4-5. Overnight West wind (HE01-06) is the primary and most reliable congestion driver. Duck curve (MODERATE vs SEVERE) and evening solar cliff (below binding floor) are secondary/tertiary signals at reduced magnitude. Overall dispatch complexity is lower than Aug 4-5; the charge-overnight / discharge-evening structure remains but with significantly reduced evening discharge emphasis.

---

## 시사점 — BESS Optimizer에 전달할 congestion view 요약

**Charge priority order**: HE01-06 overnight (MEDIUM West, 6-hour window, highest conviction signal today) > HE09-12 midday (MODERATE duck curve, MEDIUM direction, lower magnitude) > HE22-24 late evening (MEDIUM West, tertiary if SOC permits).

**Discharge priority**: HE19-21 (LOW-MEDIUM 12-22%; below binding floor; reduce weighting vs Aug 5; maintain RT flexibility but do not overcommit DA energy).

**Weight guidance**: Apply MODERATE MCC (-$1.0 to -$1.5/MWh central) to HE09-12 charge as LOW-MEDIUM directional input. Apply overnight MCC (-$2 to -$5/MWh central -$3) to HE01-06 as MEDIUM directional input. Apply SOUTH_HOUSTON_IMPORT (+$0.8/MWh unconditional) to HE19-21 as LOW tiebreaker only. Cap MCC adjustment influence at 20% of hub signal in any window — Stage 0 magnitude estimates carry high uncertainty without LMP validation.

**Day character summary**: MODERATE day — step-down from Aug 4-5 SEVERE/MODERATE-HIGH. Overnight West wind is the dominant congestion signal. Duck curve and evening solar cliff are meaningfully weaker than recent precedent.

---

## Recommended Dispatch Note for bess-optimizer

**Charge windows by priority:**
1. HE01-06 overnight: Stage full charge. MEDIUM West (SCI 0.362-0.434 across 6 consecutive OFFPEAK hours). Best overnight charge opportunity in Aug 2026 series to date. E[MCC] = -$2 to -$5/MWh central -$3.
2. HE09-12 midday: Additional charge if SOC capacity remains. MODERATE duck curve at HE10. E[MCC HE10] = -$1.0 to -$1.5/MWh central. Single-hour window — target HE10 specifically for MODERATE capture.
3. HE22-24 late evening: SOC permitting. MEDIUM West recovery. E[MCC] = -$1 to -$3/MWh central.

**Discharge window:**
HE19-21: LOW-MEDIUM (12-22%). Below binding floor by 383 MW. Maintain RT flexibility; reduce DA bid size relative to Aug 5 settings. Do not over-commit DA energy forward for this window.

**No-trade zone:** HE13-18 (load peak window, GR_WEST structural low 5,766-7,512 MW, no binding driver active).

---

## Key Data for bess-optimizer

**Load profile:**
- 24h average: ~74,303 MW
- System peak: HE17 = 89,032 MW
- Peak window HE15-18: 88,262-89,032 MW (4 consecutive hours above 88,000 MW)
- Overnight minimum: HE05 = 59,511 MW

**Net load profile:**
- NL minimum (duck curve trough): HE10 = 28,192 MW — MODERATE tier
- NL maximum: HE21 = 63,278 MW
- NL total swing: +35,086 MW (HE10 to HE21)
- NL ramp HE18→HE21 (solar cliff): +17,552 MW (383 MW below binding floor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +13,790 MW
- NL drop HE07→HE10 (solar onset): −16,805 MW in 3 hours (from 44,997 to 28,192 MW)

**West wind (GR_WEST):**
- Overnight max: HE02 = 12,841 MW (SCI 0.434)
- Daytime minimum: HE14 = 5,766 MW (SCI 0.195)
- Evening: HE22=10,766 / HE23=11,935 / HE24=12,493 MW (SCI 0.364 / 0.403 / 0.422)
- Diurnal range: 5,766-12,841 MW

**Solar (ERCOT):**
- Peak: HE13 = 28,972 MW
- Secondary peak: HE12 = 28,470 MW, HE14 = 28,642 MW
- Cliff: HE19=17,447 / HE20=6,618 / HE21=365 MW (−17,082 MW solar drop in 2 hours)
- Onset: HE07=22 / HE08=3,026 / HE09=15,229 / HE10=23,823 MW

**Total ERCOT wind:**
- Peak: HE01 = 20,826 MW; HE02 = 20,711 MW
- Minimum: HE13 = 10,062 MW
- Evening recovery: HE22=18,675 / HE23=19,932 / HE24=20,465 MW

**Regional wind:**
- GR_WEST: dominant overnight (12,841 MW HE02); daytime low 5,766 MW HE14; evening 10,766-12,493 MW
- GR_NORTH: minor (390-2,139 MW all hours; peak HE02 at 2,139 MW)
- GR_COASTAL: moderate midday-evening (618-3,158 MW; peak HE18 at 3,158 MW)
- GR_SOUTH: moderate throughout (1,381-2,576 MW; peak HE22 at 2,576 MW)

**Resource outages (cap-out):**
- Range: 5,817-7,530 MW
- Max: HE14 = 7,530 MW
- No hour above 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE throughout

---

## Risks

**1. SOUTH_HOUSTON_IMPORT binds despite being below floor (probability 8-12%)**
YE base ramp +17,552 MW is 383 MW below binding floor, but single-source CI (±500-1,000 MW at HE21) means the upper CI bound could reach the binding floor. RT market responds to physical conditions, not YE bidclose forecasts. Historical precedent: Aug 1 (Saturday) RT-only binding occurred with a structurally weaker forecast. The HE19→HE20 single-hour cliff of +9,865 MW is still sharp enough to create real-time transmission stress. P(RT binding | DAM non-binding) estimated 8-12% based on Aug 1 analog pattern.

**2. Duck curve reaches SEVERE (NL < 26,000 MW; probability 10-15%)**
NL trough 28,192 MW is 2,192 MW above SEVERE boundary. Solar at HE10 would need to outperform by +2,192 MW (9.2% above forecast 23,823 MW). Given Aug 4-5 solar outperformance relative to prior-day forecasts, this is a meaningful upside risk. If SEVERE materializes, E[GKS MCC HE10] jumps to -$2.5 to -$4.5/MWh.

**3. Overnight West wind extends to MEDIUM-HIGH (probability 12-18%)**
GR_WEST max HE02 = 12,841 MW (SCI 0.434). Wind outperformance of +1,000-1,500 MW → SCI approaches 0.47-0.48 (MEDIUM-HIGH territory, 32-45% probability tier). No Enverus cross-validation available to assess likelihood. Wind model uncertainty at overnight lead times is a standard risk.

**4. Smartbidder DEGRADED — 11th consecutive cycle (ongoing critical gap)**
P(DA>RT) for SOUTH_HOUSTON_IMPORT unverifiable. 1.8x right-tail rule at HE21 unverifiable. Non-Spin DA price threshold ($12.45/MWh) check impossible. All confirmed binding days in Stage 0 history had Smartbidder either active or retrospectively consistent. Now 11 consecutive cycles without corroboration. The 12-22% binding estimate has wider CI than Smartbidder-active cycles (±3-5 ppt). Ascend rep escalation for client_secret renewal: CRITICAL.

**5. Settlement queue critically overdue — Jul 31 Thursday analog is highest calibration priority**
Jul 31 (Thursday, +20,431 MW ramp, probable binding per Stage 0 learnings/2026-07-31.md) is the most relevant Thursday calibration reference for Aug 6. Jul 31 T+2 settlement is OVERDUE 4+ days. Confirmation of Jul 31 binding would establish the first Thursday binding event at a ramp level well above Aug 6, directly calibrating the Thursday binding floor estimate. Aug 4 T+1 settlement is also due today.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| WEST_TO_NORTH HE01-06 (MEDIUM 20-30%) | MEDIUM direction, LOW magnitude | SCI 0.362-0.434; 6-hour window; most reliable congestion driver today. Direction clear; magnitude uncertain (no hub-pair LMP 76th cycle). |
| Finding 7 HE09-12 (MODERATE) | MEDIUM direction, LOW-MEDIUM magnitude | NL trough 28,192 MW clearly MODERATE. E[MCC] -$1.0 to -$1.5/MWh central — actionable for charge bid targeting at reduced scale vs SEVERE days. |
| SOUTH_HOUSTON_IMPORT HE19-21 (LOW-MEDIUM 12-22%) | LOW direction, LOW magnitude | Ramp 383 MW below binding floor. Use as LOW tiebreaker only for RT flexibility decisions. Do not treat as primary discharge signal. |
| WEST_TO_NORTH HE22-24 (MEDIUM 18-26%) | MEDIUM direction, LOW magnitude | Slightly stronger than Aug 5 evening. Directional tiebreaker for late-cycle SOC positioning. |
| Hub-pair basis paths | LOW | Hub-pair LMP ABSENT (76th cycle); magnitude entirely unreliable; direction-supported only. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-06.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 76th consecutive cycle.

**Pending settlements (updated as of Aug 6 cycle):**

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-27 (Mon) | EXTREME Finding 7; SOUTH_HOUSTON MED-HIGH 35-52% | ~Jul 29 | CRITICALLY OVERDUE (>8 days) |
| 2026-07-28 (Tue) | MOD-SEVERE Finding 7; SOUTH_HOUSTON 28-48% (zero-data) | ~Jul 30 | CRITICALLY OVERDUE |
| 2026-07-29 (Tue) | MILD Finding 7; SOUTH_HOUSTON 35-50% | ~Jul 31 | BINDING CONFIRMED indirect; formal T+2 OVERDUE |
| 2026-07-30 (Wed) | MILD tentative Finding 7; SOUTH_HOUSTON 32-48% (analog) | ~Aug 1 | OVERDUE 5 days |
| **2026-07-31 (Thu)** | **SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON 35-52% (+20,431 MW)** | **~Aug 2** | **OVERDUE 4+ days — HIGHEST CALIBRATION PRIORITY (Thursday binding floor reference)** |
| 2026-08-01 (Sat) | SEVERE-EXTREME direction; SOUTH_HOUSTON 18-30% | ~Aug 3 | BINDING CONFIRMED (RT only, indirect) |
| 2026-08-02 (Sun) | NEGLIGIBLE Finding 7; SOUTH_HOUSTON 18-28% | ~Aug 4 | OVERDUE — check pnl-manager |
| 2026-08-03 (Mon) | MODERATE Finding 7; WEST_TO_NORTH MEDIUM HE22-24; SOUTH_HOUSTON 15-25% | ~Aug 5 | OVERDUE |
| **2026-08-04 (Tue)** | **SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42%** | **~Aug 6** | **T+1 due today** |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); WEST_TO_NORTH MEDIUM HE01-05; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | T+0 interim; learnings/2026-08-05.md pending |
| **2026-08-06 (Thu)** | **MODERATE Finding 7 (28,192 MW); WEST_TO_NORTH MEDIUM HE01-06 + HE22-24; SOUTH_HOUSTON LOW-MEDIUM 12-22%** | **~Aug 8** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-06.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-06.md`
**History archive**: `memory/congestion-analyst/history/2026-08-06.md`

---

**Congestion Character**: MODERATE activity Thursday — MODERATE duck curve (NL trough 28,192 MW HE10, lower MODERATE tier, E[GKS MCC] -$0.5 to -$2.5/MWh, single-hour MODERATE window), MEDIUM overnight West wind (GR_WEST 10,720-12,841 MW HE01-06, SCI 0.362-0.434, 6-hour window — slightly stronger than Aug 5's 5-hour), and weakened solar cliff (NL ramp +17,552 MW HE18→HE21 — 383 MW BELOW binding floor, SOUTH_HOUSTON_IMPORT LOW-MEDIUM 12-22%); primary charge priority HE01-06 overnight (MEDIUM direction conviction), secondary HE09-12 duck curve (MODERATE magnitude), discharge HE19-21 at LOW-MEDIUM conviction only; no PANHANDLE_EXPORT risk; step-down from Aug 4-5 MODERATE-HIGH/SEVERE activity; Smartbidder 11th consecutive degraded cycle; Jul 31 Thursday binding floor settlement remains highest calibration priority.
