# ERCOT 혼잡 분석 — D+1 (2026-08-10)   [Stage 0 — provisional]

**생성**: 2026-08-09 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: N/A (client_secret 만료, 15번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 rows confirmed) | SMARTBIDDER DEGRADED (15th consecutive cycle) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (80th consecutive cycle)

**Issued**: 2026-08-09 07:30 CT
**Flowday**: Monday 2026-08-10 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)

---

## Calls Filed

| Signal | Call | Key Metric |
|---|---|---|
| WEST_TO_NORTH_345 HE01-07 | MEDIUM 22-32% | SCI 0.365-0.422; 7 consecutive MEDIUM hours (Aug series record); GR_WEST 10,798-12,494 MW |
| WEST_TO_NORTH_345 HE22-24 | MEDIUM 22-32% | SCI 0.394-0.466; HE24=0.466 (highest Aug evening SCI); GR_WEST 11,655-13,794 MW |
| Finding 7 Duck Curve | MODERATE lower (26,477 MW HE10) | 477 MW from SEVERE boundary; 2-hour MODERATE window HE10-11; solar peak 32,507 MW HE13 |
| SOUTH_HOUSTON_IMPORT HE19-21 | LOW-MEDIUM 13-23% | NL ramp +17,605 MW (330 MW below floor +17,935 MW); Monday WDPEAK |
| PANHANDLE_EXPORT_345 | NEGLIGIBLE <2% | GR_WEST max 12,494 MW HE02 (2,506 MW below 15,000 MW threshold) |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE <4% (tail risk) | Cap-out max 9,702 MW HE10 (298 MW from 10,000 MW trigger — Aug series high) |
| GKS MCC HE01-07 | -$2 to -$5/MWh (central ~-$3) | WEST_TO_NORTH MEDIUM 22-32%; 7-hour window |
| GKS MCC HE10 | -$1.5 to -$3.5/MWh | MODERATE lower (477 MW from SEVERE); solar 27,663 MW |
| GKS MCC HE11 | -$0.5 to -$2.0/MWh | MODERATE lower (28,130 MW); 2nd MODERATE hour |
| GKS MCC HE19-21 | +$0.2 to +$1.8/MWh (uncond.) | LOW-MEDIUM SOUTH_HOUSTON P=13-23%; ramp 330 MW below floor |
| GKS MCC HE22-24 | -$2 to -$6/MWh (central ~-$3.5) | WEST_TO_NORTH MEDIUM 22-32%; SCI 0.394-0.466 |

## Key Raw Data Points

- Load peak: HE17 = 86,040 MW (WDPEAK)
- NL trough: HE10 = 26,477 MW (lower-MODERATE; 477 MW from SEVERE boundary)
- Solar peak: HE13 = 32,507 MW (high solar day)
- GR_WEST overnight max: HE02 = 12,494 MW (SCI 0.422)
- GR_WEST evening max: HE24 = 13,794 MW (SCI 0.466 — Aug series evening high)
- NL ramp HE18→HE21: +17,605 MW (330 MW below binding floor)
- Primary cliff HE19→HE20: +10,159 MW (steepest in Aug series)
- Cap-out max: HE10 = 9,702 MW (new Aug series high; 298 MW from 10,000 MW trigger)

## Settlement Follow-up Required

T+2 target: ~2026-08-12. File `memory/congestion-analyst/learnings/2026-08-10.md` on Tenaska data receipt.

Key validation points:
1. WEST_TO_NORTH overnight: did HE01-07 bind in DAM or RT? GR_WEST 10,798-12,494 MW (SCI 0.365-0.422) — first 7-hour MEDIUM window test.
2. WEST_TO_NORTH evening: did HE22-24 bind? HE24 at SCI 0.466 — first approach to MEDIUM-HIGH in evening in Aug series.
3. Finding 7 HE10: did NL trough verify near 26,477 MW? Did it enter SEVERE (<26,000 MW)?
4. SOUTH_HOUSTON_IMPORT: did it bind? NL ramp +17,605 MW (330 MW below floor). Comparable to Aug 6 (-383 MW, pending settlement).
5. HOUSTON_SOUTH: did cap-out breach 10,000 MW? Max forecast 9,702 MW — closest to trigger in Aug series.

## Full Report Links

**Full report**: `reports/daily/congestion/2026-08-10.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-10.md`
**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
