# Congestion Analyst History Archive — 2026-08-13

**Filed**: 2026-08-12 07:30 CT
**Type**: D+1 Outlook archive copy
**Source**: `reports/daily/congestion/2026-08-13.md` (identical content — see full report at that path)
**Shared copy**: `shared/data/forecasts/congestion/2026-08-13.md`
**Stage**: Stage 0 — provisional heuristic

---

## Summary Index (for fast memory retrieval)

**Flowday**: Thursday 2026-08-13 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24

**Day character**: HISTORIC EXTREME continuation Thursday — new Phase 2 records in 3 dimensions simultaneously

### Phase 2 Records Set / Broken on Aug 13

| Record | Aug 13 Value | Prior Record | Held By |
|---|---|---|---|
| WDPEAK NL trough (Phase 2) | **16,701.3 MW HE10** | 17,060 MW (Aug 12) | Previously Aug 12 (1 day) |
| Absolute overnight SCI (Phase 2) | **0.554 HE04** | 0.522 HE02 (Aug 12) | Previously Aug 12 (1 day) |
| PANHANDLE breach total hours (Phase 2) | **10 hours (7 overnight + 3 evening)** | 7 hours (Aug 12) | Previously Aug 12 (1 day) |
| Phase 2 HE09 NL depth | **22,415.6 MW** | 24,128 MW (Aug 12) | Previously Aug 12 (1 day) |
| Solar onset speed HE07→HE10 | **−20,118.5 MW** | −19,970 MW (Aug 12) | Previously Aug 12 (1 day) |

**Critical structural reversal**: Finding 14 evening SCI escalation definitively reverses on Thursday. HE24 = 0.525 vs Aug 12's 0.567 (−0.042). Mon→Wed series (0.420→0.466→0.526→0.567) peaks on Aug 12.

### Top Constraint Calls

| Constraint | Window | P(binding) | E[lambda|binding] |
|---|---|---|---|
| WEST_TO_NORTH_345 | HE09-12 EXTREME duck curve | VERY HIGH 65-85% | $60-200+/MWh |
| WEST_TO_NORTH_345 | HE01-07 overnight | VERY HIGH 65-80% | $35-90/MWh |
| WEST_TO_NORTH_345 | HE22-24 late evening | HIGH 45-60% | $25-70/MWh |
| PANHANDLE_EXPORT_345 | HE01-07 overnight | MEDIUM 25-40% | $15-50/MWh |
| SOUTH_HOUSTON_IMPORT | HE19-22 (Finding 3: HE20-22) | MEDIUM-HIGH 38-52% | $20-65/MWh |
| PANHANDLE_EXPORT_345 | HE22-24 evening | MEDIUM 18-28% | $12-38/MWh |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — |

### Key Data Points

| Metric | Value |
|---|---|
| NL trough | **16,701.3 MW HE10** (NEW WDPEAK Phase 2 record) |
| NL HE11 | **18,904.2 MW** (EXTREME 2nd hour) |
| NL HE09 | **22,415.6 MW** (SEVERE lower, near-EXTREME; deepest Phase 2 HE09) |
| Solar peak | 31,621.1 MW HE13 |
| Solar cliff (HE18→HE21) | NL +21,274.9 MW (SOUTH_HOUSTON MEDIUM-HIGH) |
| GR_WEST overnight max | **16,398.6 MW HE04** (SCI 0.554 — NEW Phase 2 absolute record) |
| GR_WEST daytime min | 10,648.2 MW HE16 (SCI 0.360 — MEDIUM; Finding 16 active) |
| GR_WEST evening HE24 | 15,542.9 MW (SCI 0.525 — step-down from Aug 12's 0.567) |
| PANHANDLE breach hours | 10 total (7 overnight + 3 evening — NEW Phase 2 record) |
| Load peak | 88,828.1 MW HE17 |
| Cap-out max | 8,190 MW HE12 (below 10,000 MW dual-trigger) |
| Finding 16 active | Yes — ALL 24 hours MEDIUM or higher SCI (2nd consecutive) |

### GKS BESS Dispatch Summary

| Priority | Window | Action | E[GKS MCC] |
|---|---|---|---|
| 1 (CRITICAL) | HE09-12 | Charge (full rate; SOC headroom from overnight partial-rate) | -$12 to -$25+/MWh |
| 2 (VERY HIGH) | HE01-07 | Charge (partial rate ~50-70 MW; target 60-65% SOC at HE06) | -$10 to -$25/MWh |
| 3 (MEDIUM-HIGH) | HE20-21 | Discharge (DA bid HE20-21; avoid HE22 — West emerging) | +$0.5 to +$2.5/MWh unconditional |
| 4 (HIGH) | HE22-24 | Charge (post-discharge; step-down from Aug 12 but still HIGH) | -$6 to -$18/MWh |

### New Findings Documented

- **Finding 18**: Finding 14 Evening/Overnight Bifurcation — overnight SCI continues escalating while evening reverses on Thursday; distinct physical mechanisms for overnight vs evening West Texas wind.
- **Finding 19**: 10-Hour PANHANDLE Breach Record — indicator of all-day West Texas dominance; GR_WEST daytime floor above ~10,600 MW throughout.
- **Finding 14 series terminates**: Peak = Aug 12 HE24 = 0.567. Thursday reversal confirmed.

### Data Status

- YES_ENERGY: PRODUCTION (single-source, 24 rows)
- Smartbidder: DEGRADED (18th consecutive cycle)
- Hub-pair LMP: ABSENT (83rd consecutive cycle)
- Enverus: ABSENT
- AG2: ABSENT
- Leakage check: PASS

### Pending Settlements at Time of Filing

9 flowdays pending T+2 settlement, from Jul 31 (CRITICALLY OVERDUE 11+ days) through Aug 12 (T+2 due ~Aug 14). Aug 13 itself T+2 expected ~Aug 15.

---

**Full report**: `reports/daily/congestion/2026-08-13.md`
**Learnings (T+0 for Aug 12)**: `memory/congestion-analyst/learnings/2026-08-12.md`
**Learnings (T+1 for Aug 13)**: `memory/congestion-analyst/learnings/2026-08-13.md` (due 2026-08-13 07:30 CT)
