# Congestion Analyst History Archive — 2026-08-17

**Filed**: 2026-08-16 07:30 CT
**Type**: D+1 Outlook archive copy
**Source**: `reports/daily/congestion/2026-08-17.md` (identical content — see full report at that path)
**Shared copy**: `shared/data/forecasts/congestion/2026-08-17.md`
**Stage**: Stage 0 — provisional heuristic

---

## Summary Index (for fast memory retrieval)

**Flowday**: Monday 2026-08-17 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24

**Day character**: Post-Phase-2 first Monday WDPEAK return — starkest two-phase congestion structure in Stage 0 series history; Finding 23 (GR_WEST absolute all-time Stage 0 minimum); NEW STAGE 0 SYSTEM LOAD RECORD; sole signal is SOUTH_HOUSTON HIGH

### Stage 0 Records Set / Extended on Aug 17

| Record | Aug 17 Value | Prior Record | Held By |
|---|---|---|---|
| GR_WEST absolute all-time Stage 0 minimum | **1,324.9 MW HE14 (SCI 0.045)** | 3,826 MW HE14 (Aug 16) | Aug 16 (1 day) |
| GR_WEST second-lowest Stage 0 reading | **1,333.2 MW HE13** | 3,826 MW (Aug 16) | Aug 16 (1 day) |
| Consecutive sub-2,000 MW hours | **4 hours (HE12-15)** | 0 hours (never occurred) | N/A — first occurrence |
| Overnight/daytime GR_WEST ratio | **8.11×** (10,741/1,325) | 3.65× (Aug 16) | Aug 16 (1 day) |
| WDPEAK system load peak | **91,463.3 MW HE18** | 88,828.1 MW (Aug 13) | Aug 13 (4 days) |
| First post-Phase-2 overnight with ZERO MEDIUM-HIGH SCI hours | **Aug 17 (0 hours ≥ 0.450)** | Aug 16 (2 hours: HE01-02) | N/A — first occurrence |

### Top Constraint Calls

| Constraint | Window | P(binding) | E[lambda|binding] |
|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (HE20-21 primary, Finding 3)** | **HIGH 45-62% (central ~52%)** | **$25-70/MWh** |
| WEST_TO_NORTH_345 | HE01-03 overnight | VERY LOW <5% | — |
| WEST_TO_NORTH_345 | HE04-24 | NEGLIGIBLE 0% | — |
| PANHANDLE_EXPORT_345 | All 24 hours | NEGLIGIBLE <1% | — |
| HOUSTON_SOUTH_MIDDAY | All 24 hours | NEGLIGIBLE <2% | — |

### Key Data Points

| Metric | Value |
|---|---|
| NL trough | 34,322.9 MW HE10 (ABOVE MODERATE band — NOT a congestion event) |
| NL ramp HE18→HE21 (solar cliff) | **+21,585.2 MW** (333 MW below confirmed binding anchor +21,918 MW) |
| NL HE21 (NL peak) | 74,511.8 MW |
| Solar peak | 33,817.4 MW HE14 |
| Solar cliff crash HE18→HE21 | −30,029.5 MW |
| GR_WEST overnight max | 10,740.8 MW HE02 (SCI 0.363 — barely MEDIUM; 3-hour window HE01-03 only) |
| GR_WEST absolute Stage 0 minimum | **1,324.9 MW HE14 (SCI 0.045) — NEW ALL-TIME RECORD, Finding 23** |
| Sub-2,000 MW zone | HE12-15 (1,514-1,780 MW) — 4 consecutive hours — first occurrence in Stage 0 |
| GR_WEST during solar cliff HE19-21 | 3,126-4,803 MW (SCI 0.106-0.162 VERY LOW — historical minimum for any cliff event) |
| Load peak | **91,463.3 MW HE18** (NEW STAGE 0 ALL-TIME HIGH by 2,635 MW over Aug 13) |
| Cap-out (thermal outage) | 8,098-8,633 MW (highest sustained outage in Stage 0 — all hours below 10,000 MW threshold) |
| Hours at MEDIUM-HIGH SCI (≥0.450) | **ZERO** — first post-Phase-2 cycle with zero MEDIUM-HIGH hours |
| PANHANDLE breach hours | **ZERO** (max 10,741 MW — 4,259 MW below 15,000 MW threshold) |
| E[GKS MCC HE20-21 unconditional] | +$2.5 to +$6.5/MWh (highest positive MCC estimate in Stage 0 SOUTH_HOUSTON series) |
| P50/P90/P99 lambda (SOUTH_HOUSTON) | $0 / $35 / $110/MWh |

### GKS BESS Dispatch Summary

| Priority | Window | Action | E[GKS MCC] |
|---|---|---|---|
| CRITICAL | HE20 | Discharge — primary DA bid (Finding 3); solar 6,599 MW; NL 71,851 MW | +$2.5 to +$5/MWh unconditional |
| VERY HIGH | HE21 | Discharge — secondary DA bid (Finding 3); solar 182 MW; NL peak 74,512 MW | +$2.5 to +$5/MWh unconditional |
| LOW secondary | HE22 | Discharge — residual SOC only; SOUTH_HOUSTON pressure fading; NL 70,107 MW | $0 to +$0.5/MWh |
| ZERO (all other hours) | HE01-19, HE23-24 | No congestion charge or discharge signal; energy/AS economics only | $0 |

### New Findings Documented

- **Finding 23 (NEW)**: Post-Phase-2 GR_WEST Extreme Daytime Drought — New Stage 0 Absolute All-Time Minimum. GR_WEST HE14 = 1,324.9 MW (SCI 0.045) on Aug 17 shatters Aug 16's just-established record (3,826 MW, SCI 0.129) by 2,501 MW. Four consecutive hours below 2,000 MW (HE12-15) — unprecedented in Stage 0 history. Zero MEDIUM-HIGH SCI hours in any of 24 hours — first occurrence in Phase 2 + post-Phase-2 tracking. Overnight/daytime ratio 8.11× (2.22× the Aug 16 record of 3.65×). Stage 1 LightGBM implication: 24-hour mean GR_WEST is completely inappropriate; time-of-day GR_WEST segmentation (overnight, daytime, solar cliff) is required.

### Data Status

- YES_ENERGY: PRODUCTION (single-source, bidclose vintage, 24 rows)
- Smartbidder: DEGRADED (22nd consecutive cycle — client_secret expired; Ascend rep escalation CRITICAL OVERDUE)
- Hub-pair LMP: ABSENT (87th consecutive cycle — W3 item 0.10 not started)
- Enverus: ABSENT
- AG2: ABSENT
- Leakage check: PASS

### Pending Settlements at Time of Filing

13 flowdays pending T+2 settlement, from Jul 31 (CRITICALLY OVERDUE 17+ days) through Aug 17 (this forecast; T+2 expected ~Aug 19). Aug 14 T+2 was DUE YESTERDAY (Aug 16) — check pnl-manager immediately. Aug 15 T+2 is DUE TODAY (Finding 21 hypothesis test — WEST_TO_NORTH solar-only EXTREME at low SCI).

---

**Full report**: `reports/daily/congestion/2026-08-17.md`
**Learnings (T+0 for Aug 16)**: `memory/congestion-analyst/learnings/2026-08-16.md` (due 2026-08-16 07:30 CT)
**Learnings (T+1 for Aug 17)**: `memory/congestion-analyst/learnings/2026-08-17.md` (due 2026-08-17 07:30 CT)
**Followup (Aug 15 T+2 due today)**: `memory/congestion-analyst/learnings/2026-08-15-followup.md` (upon receipt)
**Followup (Aug 14 T+2 overdue)**: `memory/congestion-analyst/learnings/2026-08-14-followup.md` (upon receipt)
