# Congestion Analyst History Archive — 2026-08-20

**Filed**: 2026-08-19 07:30 CT
**Type**: D+1 Outlook archive copy
**Source**: `reports/daily/congestion/2026-08-20.md` (identical content — see full report at that path)
**Shared copy**: `shared/data/forecasts/congestion/2026-08-20.md`
**Stage**: Stage 0 — provisional heuristic

---

## Summary Index (for fast memory retrieval)

**Flowday**: Wednesday 2026-08-20 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24

**Day character**: Wednesday WDPEAK — moderate congestion activity day. Three active signals but no extreme-tier duck curve. Primary risk is SOUTH_HOUSTON_IMPORT at MEDIUM (NL ramp just 392 MW above minimum confirmed binding floor).

### Top Constraint Calls

| Constraint | Window | P(binding) | E[lambda|binding] |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 (primary HE20-21) | MEDIUM 22-35% | $12-35/MWh (directional) |
| WEST_TO_NORTH_345 | HE01-06 (overnight) | MEDIUM 20-30% | $8-25/MWh (directional) |
| WEST_TO_NORTH_345 | HE23-24 (evening recovery) | LOW 8-14% | $5-15/MWh (directional) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <2% | — |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — |

### Key Data Points

| Metric | Value | HE |
|---|---|---|
| Load peak | 92,053.8 MW (potential Stage 0 record) | HE17 |
| NL trough | 33,232.5 MW (MILD duck curve) | HE10 |
| Solar peak | 32,542.4 MW | HE12 |
| Wind trough (ERCOT) | 5,788.5 MW | HE12 |
| GR_WEST overnight max | 13,506.6 MW | HE01 |
| GR_WEST daytime trough | 2,341.3 MW (Finding 23 signature) | HE14 |
| NL ramp HE18→HE21 | +18,327.2 MW (392 MW above min binding floor) | — |
| Cap-out max | 7,353 MW (below 10,000 MW dual-trigger) | HE10-14 |

### GKS BESS Congestion Summary

| Priority | Window | Action | E[GKS MCC] |
|---|---|---|---|
| 1 (MEDIUM) | HE20-22 | Discharge | +$0.4 to +$1.5/MWh unconditional |
| 2 (MEDIUM) | HE01-06 | Monitor (PTDF sign uncertain) | Sign unconfirmed |
| 3 (MILD) | HE09-12 | Minimal congestion signal | -$0 to -$1.0/MWh |

### Key Heuristic Reference Points Applied

- SOUTH_HOUSTON minimum binding floor (Jun 17): +17,935 MW → Aug 20 ramp 392 MW above
- SOUTH_HOUSTON confirmed binding anchor (Jul 1): +21,918 MW → Aug 20 ramp 3,591 MW below
- PANHANDLE threshold: GR_WEST > 15,000 MW → Aug 20 max 13,507 MW, NEGLIGIBLE all hours
- WEST_TO_NORTH analog: Aug 5 cycle MEDIUM 20-30% with GR_WEST 10,720-12,841 MW → Aug 20 comparable

### Data Status

- YES_ENERGY: PRODUCTION (single-source, 24 rows)
- Smartbidder: UNAVAILABLE (24th+ consecutive cycle, MSAL token expired)
- Hub-pair LMP: ABSENT (89th consecutive cycle)
- Enverus: ABSENT
- AG2: ABSENT
- Leakage check: PASS

### Pending Settlements at Time of Filing

T+2 settlement data last received for Aug 10 flowday. Aug 11-19 settlements outstanding (9+ flowdays). Calibration loop blocked. Aug 20 T+2 expected approximately Aug 22.

---

**Full report**: `reports/daily/congestion/2026-08-20.md`
**Learnings (T+0 for Aug 19)**: `memory/congestion-analyst/learnings/2026-08-19.md` (due 2026-08-19 07:30 CT)
**Learnings (T+1 for Aug 20)**: `memory/congestion-analyst/learnings/2026-08-20.md` (due 2026-08-20 07:30 CT)
