# Congestion Analyst History Archive — 2026-08-26

**Filed**: 2026-08-25 07:30 CT
**Type**: D+1 Outlook archive copy
**Source**: `reports/daily/congestion/2026-08-26.md` (identical content — see full report at that path)
**Shared copy**: `shared/data/forecasts/congestion/2026-08-26.md`
**Stage**: Stage 0 — provisional heuristic

---

## Summary Index (for fast memory retrieval)

**Flowday**: Tuesday 2026-08-26 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24

**Day character**: LOW congestion activity — extreme GR_WEST daytime drought (probable new Stage 0 all-time minimum 918.3 MW HE11) but SHALLOW NL trough (42,908 MW) and below-floor NL ramp. Single brief overnight signal only.

### Top Constraint Calls

| Constraint | Window | P(binding) | E[lambda|binding] |
|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-02 | LOW-MEDIUM 12-18% | $5-15/MWh (directional) |
| WEST_TO_NORTH_345 | HE03 | VERY LOW 4-8% | $3-10/MWh (directional) |
| WEST_TO_NORTH_345 | HE04-06 | NEGLIGIBLE <3% | — |
| WEST_TO_NORTH_345 | HE09-12 (duck curve) | NEGLIGIBLE <1% | — |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <2% | — |
| SOUTH_HOUSTON_IMPORT | HE19-22 | NEGLIGIBLE <5% | — |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <1% | — |

### Key Data Points

| Metric | Value | HE |
|---|---|---|
| Load peak | 88,955.5 MW | HE16 |
| NL trough | 42,908.4 MW (SHALLOW — no duck curve signal) | HE10 |
| NL ramp HE18→HE21 | +14,079.4 MW (782 MW below non-binding floor +14,861 MW) | — |
| Solar peak | 29,159.0 MW | HE13 |
| GR_WEST overnight max | 11,947.8 MW (SCI 0.404 — MEDIUM HE01 only; HE02 SCI 0.386) | HE01 |
| GR_WEST daytime min | **918.3 MW (SCI 0.031) — probable new Stage 0 all-time record** | HE11 |
| GR_WEST evening max (HE22-24) | 5,310.2 MW (SCI 0.179 — VERY LOW) | HE24 |
| Cap-out max | 7,757 MW (all hours below 10,000 MW dual-trigger) | HE07 |
| PANHANDLE max overnight | 11,947.8 MW (3,052 MW below 15k threshold — NEGLIGIBLE) | HE01 |

### GKS BESS Congestion Summary

| Priority | Window | Action | E[GKS MCC] |
|---|---|---|---|
| 1 (VERY LOW) | HE01-02 | Monitor charge opportunity | -$0.4 to -$1.2 unconditional |
| — (NO signal) | All other hours | No congestion input — energy/AS economics only | ~$0 |

### New Finding Flag

**Finding 23 Extension (probable)**: GR_WEST HE11 = 918.3 MW (SCI 0.031) is a probable new Stage 0 all-time minimum, shattering Aug 17 record (1,324.9 MW HE14, SCI 0.045) by 406.6 MW. GR_WEST HE10 = 1,178.5 MW (SCI 0.040) also below prior record. First consecutive sub-1,200 MW pair (HE10-11) in Stage 0 series. No binding signal generated because NL trough is SHALLOW at 42,908 MW.

### Key Heuristic Reference Points Applied

- SOUTH_HOUSTON non-binding lower bound: +14,861 MW (Jul 2) → Aug 26 ramp 782 MW below → NEGLIGIBLE
- SOUTH_HOUSTON confirmed binding floor: +17,935 MW (Jun 17) → Aug 26 ramp 3,856 MW below
- PANHANDLE threshold: GR_WEST > 15,000 MW → Aug 26 max 11,948 MW → NEGLIGIBLE
- WEST_TO_NORTH MEDIUM threshold: SCI > 0.350 → HE01 (0.404) + HE02 (0.386) only; 2 hours
- Prior WEST_TO_NORTH MEDIUM 20-30% reference: Aug 5 (SCI 0.362-0.434, 6-hour window) → Aug 26 shorter and weaker at 2-hour window

### Data Status

- YES_ENERGY bidclose CSV: PRODUCTION (single-source, 24 rows confirmed)
- YES_ENERGY summary JSON: NOT FOUND this cycle
- Smartbidder: UNAVAILABLE (30th+ consecutive degraded cycle — client_secret expired; Ascend rep escalation CRITICAL OVERDUE)
- Hub-pair LMP: ABSENT (97th consecutive cycle — W3 item 0.10 not initiated)
- Enverus: UNAVAILABLE (remote environment constraint)
- AG2: ABSENT
- Leakage check: PASS

### Pending Settlements at Time of Filing

T+2 settlement data last received for Aug 10 flowday or earlier. Aug 11-25 settlements outstanding (14+ flowdays). Calibration loop blocked. Aug 26 T+2 expected approximately Aug 28.

---

**Full report**: `reports/daily/congestion/2026-08-26.md`
**Learnings (T+0 for Aug 25)**: `memory/congestion-analyst/learnings/2026-08-25.md` (pending Tenaska T+2 ~2026-08-27)
**Learnings (T+1 for Aug 26)**: `memory/congestion-analyst/learnings/2026-08-26.md` (due 2026-08-26 07:30 CT)
