# Congestion Analyst — History: 2026-09-04 (Friday WDPEAK)

**Filed**: 2026-09-04 (retrospective record created during D+1 cycle for Sep 5)
**Flowday**: Friday 2026-09-04 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Friday WDPEAK — Day 4 of September; late-summer shoulder transition

---

## Forecast Filed

**Source**: `shared/data/forecasts/congestion/2026-09-04.md`
**Filed by**: D-1 cycle (2026-09-03)

### Key Calls

| Constraint | Hour Range | P(binding) called | E[lambda|binding] $ | Note |
|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 | LOW-MEDIUM 15-22% | $22-38 | Strongest overnight in Sep 2026 series; SCI 0.380-0.413 |
| WEST_TO_NORTH_345 | HE04 | LOW 5-10% | $10-18 | Borderline; residual |
| WEST_TO_NORTH_345 | HE22-24 | LOW-MEDIUM 12-20% | $18-30 | 3-hour late-night window |
| WEST_TO_NORTH_345 | HE21 | LOW 4-8% | $8-15 | Leading edge |
| HOUSTON_SOUTH_MIDDAY | HE09-12 | VERY LOW 2-4% | $8-15 | Load 80,237 MW; cap-out est. 8,000-9,000 MW |
| SOUTH_HOUSTON_IMPORT_345 | HE18-21 | NEGLIGIBLE <2% | — | NL ramp +8,746 MW; far from floor |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | GR_WEST max ~12,377 MW |

Duck Curve: NEGLIGIBLE — NL trough 35,398 MW at HE10 (4th consecutive WDPEAK day > 32,000 MW threshold)

---

## Input Data (Sep 4 cycle)

**Data quality at time of forecast**: DEGRADED — Enverus + AG2 PRODUCTION only. Yes Energy ABSENT (rate throttle). Smartbidder ABSENT (client_secret expired, ~40th cycle). Hub-pair LMP ABSENT (~106th cycle). GR_WEST was ESTIMATED (55% zone ratio from Sep 3 calibration).

| Source | Status |
|---|---|
| Enverus (4 files: load, net_load, solar, wind) | PRODUCTION |
| AG2 (KDFW + KIAH) | PRODUCTION |
| Yes Energy BidClose | ABSENT |
| Smartbidder | ABSENT |
| Hub-pair LMP | ABSENT |

---

## Key Data Points (Sep 4 Enverus)

| Metric | Value |
|---|---|
| Load peak | 80,237 MW at HE16 |
| Load min | 57,732 MW at HE05 |
| NL trough | 35,398 MW at HE10 |
| Solar peak | 27,580 MW at HE13 (strongest in Sep 2026 series) |
| ERCOT wind HE01 | 22,504 MW (highest overnight in Sep 2026 series) |
| ERCOT wind HE13 (min) | 5,517 MW |
| ERCOT wind HE24 | 21,398 MW |
| Est. GR_WEST HE01 | ~12,377 MW (55% zone ratio) |
| Est. SCI HE01 | ~0.413 (MEDIUM) |
| AG2 KDFW peak temp | 93.02°F at HE15-17 |

---

## Self-Review Status

**Settlement data**: Tenaska PTP DOWN (41+ flowdays backlog as of 2026-09-04). No realized settlement available for Sep 4.
**Validation**: DEFERRED — cannot validate binding hit rate or lambda MAE without settlement data.

**Structural observations** (available without settlement):
- Sep 4 was the strongest overnight WEST_TO_NORTH day in the Sep 2026 series (ERCOT wind HE01 = 22,504 MW vs Sep 3's 20,285 MW).
- Solar was also the strongest in the series (27,580 MW peak), but duck curve remained NEGLIGIBLE due to high WDPEAK load.
- The GR_WEST zone ratio (55%) remains the primary calibration uncertainty. Sep 3 was the calibration anchor (Sep 3 had YES Energy GR_WEST directly).
- All Sep 2026 WDPEAK days (Sep 1-4) showed NEGLIGIBLE duck curve, consistent with seasonal shoulder transition.

**Learning items** (pre-settlement):
1. Enverus-only cycle with 55% GR_WEST zone ratio assumption — this uncertainty was the dominant probability range driver. If Yes Energy resumes, immediate priority is cross-validating GR_WEST for Sep 4-5.
2. The 4-day WDPEAK duck curve step-down (Aug 31 SEVERE → Sep 1 MILD → Sep 2 NEGLIGIBLE → Sep 3/4 NEGLIGIBLE) confirms seasonal transition is complete for WDPEAK days. Saturday WEPEAK Sep 5 is the first weekend test of this hypothesis.
3. Sep 4 was filed with "MODERATE-LOW" downstream weight due to Enverus-only source. Appropriate conservative weighting applied.

---

## D+1 Reference

**Next day forecast**: `shared/data/forecasts/congestion/2026-09-05.md`
**Sep 5 key distinction**: Saturday WEPEAK — duck curve MILD-to-MODERATE risk (est. NL trough 27,000-33,000 MW) due to lower Saturday load. First potential duck curve re-activation since Sep 1.

---

## Stage Progress Note

Stage 0 — Infrastructure. W3 initiation still blocked (disk constraint, hub-pair LMP backfill). No stage transition. ~107th consecutive cycle without hub-pair LMP. Smartbidder expired ~41st consecutive cycle. Tenaska PTP backlog: 41+ flowdays.
