# Congestion Analyst — Execution History: 2026-09-11

**Target flowday**: 2026-09-12 (Saturday WEPEAK)
**Cycle**: ~114th consecutive cycle with hub-pair LMP unavailable
**Stage**: Stage 0 — Infrastructure (provisional)

---

## Data Availability This Cycle

| Source | Status | Files | Notes |
|---|---|---|---|
| YES_ENERGY bidclose | PRODUCTION | 1 file, 24 rows | `shared/data/raw/yes-energy/2026-09-12.csv` — confirmed |
| Smartbidder | DEGRADED | 0 | ~48th consecutive cycle; client_secret expired |
| Enverus | ABSENT | 0 | Not available this cycle |
| AG2 | ABSENT | 0 | Not available this cycle |
| Hub-pair LMP (YE datalake) | ABSENT | 0 | ~114th consecutive cycle |
| Tenaska PTP | DOWN | 0 | 43+ flowdays settlement pending |
| ERCOT API / Enverus RT | UNAVAILABLE | 0 | Cloud environment constraint |

**Data richness**: SINGLE SOURCE — lowest tier (equivalent to Jul 27 zero-source baseline with at least 1 file confirmed).

---

## Analysis Performed

### Duck Curve Analysis
- NL trough: 18,115 MW at HE10 — EXTREME tier confirmed (below 22,000 MW boundary)
- Comparison to prior Stage 0 records: Jul 9 record 18,030 MW (deepest); this cycle 85 MW shallower → SECOND DEEPEST in Stage 0 history
- Solar peak: 32,182 MW at HE12 — strong solar day
- Saturday WEPEAK: lower gross load (peak 87,627 MW HE17 gross) vs WDPEAK typical 90,000+ MW reduces net load floor further

### WEST_TO_NORTH_345 Analysis
- SCI normalization: 29,830 MW (established series parameter)
- Window 1 HE01-09: SCI 0.359–0.508 — all 9 hours above MEDIUM threshold 0.350
- Window 2 HE19-24: SCI 0.352–0.518 — all 6 hours at or above MEDIUM threshold
- Total above-MEDIUM hours: 15 of 24 — most sustained dual-window event in September 2026 series
- D+2 continuity from Sep 11: confirmed; Sep 11 HE24 SCI 0.496 carry-forward predicted HIGH-MEDIUM for Sep 12 HE01; actual = SCI 0.508 (HE01) — exceeded expectation

### PANHANDLE_EXPORT Analysis
- Threshold: GR_WEST > 15,000 MW
- HE01: 15,160 MW (+160 MW, +1.1% above threshold) — breach confirmed
- HE02: 15,152 MW (+152 MW, +1.0% above threshold) — breach confirmed
- HE03: 14,973 MW (-27 MW, -0.2% below threshold) — just missed
- HE24: 15,444 MW (+444 MW, +3.0% above threshold) — breach confirmed
- FIRST confirmed above-threshold PANHANDLE breach in September 2026 Stage 0 series

### SOUTH_HOUSTON_IMPORT Analysis
- Evening ramp HE18→HE21: 55,007 − 42,492 = +12,515 MW
- Non-binding floor reference: +14,861 MW (Jul 2 confirmed)
- Shortfall from non-binding floor: -2,346 MW
- Assessment: NEGLIGIBLE; wind recovery at HE21 (22,282 MW total ERCOT) actively suppresses ramp

### HOUSTON_SOUTH_MIDDAY Analysis
- Cap-out max midday (HE10-14): 8,307 MW
- 10,000 MW dual-trigger: not met any hour (max deficit 1,693 MW)
- Assessment: NEGLIGIBLE

---

## D+3 Continuity Flag (Sep 13, Sunday)

HE24 GR_WEST = 15,444 MW, SCI = 0.518 — well above 0.350 MEDIUM threshold. D+3 continuity trigger condition met. Sep 13 HE01 should be treated as HIGH-MEDIUM WEST_TO_NORTH watch pending tomorrow's data fetch.

---

## Outputs Filed

| File | Status |
|---|---|
| `reports/daily/congestion/2026-09-12.md` | CREATED |
| `shared/data/forecasts/congestion/2026-09-12.md` | CREATED (copy) |
| `memory/congestion-analyst/history/2026-09-11.md` | THIS FILE |

---

## Self-Review Placeholder (Sep 12 actuals not yet available)

- Sep 11 binding hit-rate validation: pending (hub-pair LMP absent; Tenaska settlement delayed)
- Sep 10 actuals: pending same reasons
- Sep 12 settlement will be available T+2 (~Sep 14); pnl-manager coordination required when Tenaska resumes

---

## Stage Progress Note

No stage transition. W3 initiation remains blocked (disk constraint for bus_lmp backfill unresolved). All infrastructure gaps from prior cycles persist:
- Hub-pair LMP: ~114th cycle absent
- Smartbidder: ~48th cycle degraded (client_secret expired — Ascend rep renewal required)
- Tenaska PTP: 43+ flowdays settlement pending

Key calibration event flagged: Sep 12 duck curve at 18,115 MW is near-record and high-value for Stage 2 training data when settlement prices become available.
