# Congestion Analyst — History 2026-09-21

**Filed**: 2026-09-20 07:30 CT (D-1 filing for Sep 21 flowday)
**Flowday**: Monday 2026-09-21 (WDPEAK)
**Stage**: 0 — provisional

## Summary Classification: LOW-CONGESTION WDPEAK MONDAY

**Data availability**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows). Enverus ABSENT. Smartbidder ABSENT (~Day 56). Tenaska PTP DOWN (~50+ flowdays).

## Constraint Calls

| Constraint | Hours | Tier | P(binding) | E[λ\|binding] |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-13 | MILD | 8-14% | $12-18 |
| WEST_TO_NORTH_345 | HE01-06 | NEGLIGIBLE | <5% | $8-12 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | NEGLIGIBLE | <3% | $10-15 |
| PANHANDLE | ALL | NEGLIGIBLE | <2% | — |

## Key Input Data

- NL peak HE20: ~68.3 GW (YES_ENERGY)
- NL daily avg: ~52 GW
- Solar peak HE12: ~29 GW
- GR_WEST STWPF overnight: ~5-6.5 GW (SCI ~0.167-0.217)
- Cap-out overnight: ~11 GW; HE19: ~9.6 GW
- Wind COPHSL avg: ~6.5 GW

## GKS Node MCC Estimate

- E[MCC] daily avg: -$0.3 to -$0.5/MWh (Stage 0 provisional)
- P50: -$0.2/MWh | P90: -$1.5/MWh
- Primary driver: duck MILD HE10-13 (-$0.3 to -$0.8/MWh window)

## Hub-pair Basis

- HB_WEST → HB_NORTH: -$0.3 to -$0.8/MWh daily avg (minimal west surplus)
- HB_HOUSTON → HB_NORTH: +$0.5 to +$1.0/MWh (Monday WDPEAK structural)

## D+2 Status

- Sep 20 HE24 SCI estimated <0.350 → D+2 continuity for Sep 22 NOT triggered
- Sep 11-19 D+2 chain (longest in Stage 0 series): confirmed terminated

## Downstream Signals Sent

- bess-optimizer: LOW conviction charge HE10-13 (duck MILD); primary dispatch signal is AS at HE19-21 (cap-out 9.6 GW)
- dart-virtual-trader: no strong DART signal; marginal Monday Houston long at HE19-22
- crr-trader: no binding signal; monitor Sep 21 HE24 GR_WEST for D+2 Sep 22 watch

## Self-Review Pending

Settlement available approximately Sep 23 (T+2). Review to be filed in learnings/2026-09-21.md once Tenaska PTP data resumes.

Key validations to confirm at settlement:
1. DUCK_CURVE_MIDDAY: did NL trough remain above 32 GW MODERATE boundary? (MILD call)
2. WEST_TO_NORTH_345: did GR_WEST overnight remain <10 GW? (NEGLIGIBLE call)
3. SOUTH_HOUSTON_IMPORT: did NL ramp remain below +14,861 MW? (NEGLIGIBLE call)
4. Cap-out at HE19: did reserve tightness trigger ORDC/AS price spike?
