# Congestion Analyst — History 2026-09-30

**Filed**: 2026-09-29 07:30 CT (D-1 filing for Sep 30 flowday)
**Flowday**: Wednesday 2026-09-30 (WDPEAK)
**Stage**: 0 — provisional

## Summary Classification: HIGH-CONGESTION WDPEAK WEDNESDAY — DUAL STRESSOR

**Data availability**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows). Smartbidder ABSENT (MSAL expired — task-confirmed). Enverus ABSENT. Tenaska PTP DOWN. Hub-pair LMP ABSENT (~130th+ consecutive cycle).

## Constraint Calls

| Constraint | Hours | Tier | P(binding) | E[λ\|binding] |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-12 | SEVERE | 57-72% | $30-45 |
| WEST_TO_NORTH_345 | HE01-06 | VERY HIGH | 35-50% | $25-38 |
| PANHANDLE_EXPORT | HE01-06 | LOW-MEDIUM | 18-32% | $15-25 |
| SOUTH_HOUSTON_IMPORT | ALL | NEGLIGIBLE | <3% | — |
| HOUSTON_SOUTH_MIDDAY | HE10-13 | VERY LOW | 6-10% | — |

## Key Input Data

- Load peak HE17: 81,647 MW
- NL trough HE11: 23,195 MW (SEVERE duck; 1,195 MW above EXTREME 22,000 MW boundary)
- Solar peak HE14: 23,772 MW
- GR_WEST overnight max HE03: 16,481 MW (SCI 0.552 — highest Sep 2026 WDPEAK in Stage 0 series)
- GR_WEST at duck HE10-12: 14,012-14,911 MW (DUAL STRESSOR — west elevated during duck)
- GR_WEST HE24: 6,231 MW (SCI 0.209 — D+2 Oct 1 NOT triggered)
- NL ramp HE18→HE21: +9,729 MW (well below non-binding floor)
- Cap-out: 12,394-13,384 MW throughout (>> 10,000 MW trigger)
- ERCOT wind peak: 25,679 MW (HE03); declining to 15,372 MW (HE24)
- Intraday GR_WEST swing: 16,481-6,231 = 10,250 MW (largest in Sep 2026 WDPEAK series)

## GKS Node MCC Estimate

- E[MCC] HE10-12: -$3.0 to -$5.0/MWh (SEVERE duck + dual stressor)
- E[MCC] HE01-06: -$2.0 to -$3.5/MWh (WEST_TO_NORTH VERY HIGH)
- P50: -$2.0/MWh | P90: -$6.5/MWh
- Daily weighted average: -$2.5 to -$4.0/MWh (deepest expected in Sep 2026 series)

## Hub-pair Basis

- HB_WEST → HB_NORTH overnight (HE01-06): -$5.0 to -$9.0/MWh (extreme west surplus; strongest overnight basis in Sep 2026 WDPEAK series)
- HB_WEST → HB_NORTH midday (HE10-12): -$2.5 to -$5.0/MWh (dual stressor — GR_WEST 14-15 GW during duck)
- HB_WEST → HB_NORTH daily avg: -$3.0 to -$5.5/MWh
- HB_HOUSTON → HB_NORTH: +$0.3 to +$0.8/MWh (structural WDPEAK)

## Series Records Set

- HIGHEST overnight GR_WEST in September 2026 WDPEAK Stage 0 series: 16,481 MW (SCI 0.552) at HE03
- FIRST September 2026 WDPEAK day with all HE01-06 above PANHANDLE 15,000 MW threshold
- FIRST DUAL STRESSOR day (SEVERE duck curve + GR_WEST 14-15 GW during duck) in Sep 2026 series
- LARGEST intraday GR_WEST swing in Sep 2026 WDPEAK series: 10,250 MW (HE03→HE24)

## D+2 Status

- Sep 29 HE24 SCI data: not available (Sep 29 YE CSV not fetched this cycle)
- Sep 30 HE24 GR_WEST = 6,231 MW (SCI 0.209): D+2 for Oct 1 NOT triggered
- Oct 1 (Thursday) overnight west wind expected LOW absent independent upward revision

## Downstream Signals Sent

- bess-optimizer: HIGH conviction charge HE10-12 (duck SEVERE; GKS MCC -$3/-$5/MWh). Secondary overnight charge HE01-06 (WEST_TO_NORTH VERY HIGH). Discharge HE17-19 (load peak, no binding import constraint — energy price driven only).
- dart-virtual-trader: STRONG DART signal HE10-12 (SEVERE duck 57-72%; INC West / DEC North structure). MEDIUM-HIGH overnight HE01-06 (WEST_TO_NORTH 35-50%). Smartbidder confirmation unavailable — 1.8x rule CANNOT apply.
- crr-trader: DUCK SEVERE HE10-12 (highest CRR value window). WEST_TO_NORTH VERY HIGH HE01-06. PANHANDLE LOW-MEDIUM HE01-06 (novel signal). No Oct 1 D+2 chain.

## Self-Review Pending

Settlement available approximately Oct 2 (T+2), subject to Tenaska PTP resumption.

Key validations to confirm at settlement:
1. DUCK_CURVE_MIDDAY: Did NL trough stay near 23,195 MW? (SEVERE call — binding at 57-72%)
2. WEST_TO_NORTH_345: Did overnight GR_WEST maintain 15-16 GW? (VERY HIGH 35-50%)
3. PANHANDLE_EXPORT: Was the constraint actually activated? (First Sep 2026 WDPEAK test case)
4. DUAL STRESSOR: Did simultaneous duck + west export produce higher GKS MCC than pure-duck days?
5. GKS MCC HE10-12: Was -$3.0 to -$5.0/MWh directionally correct?
