# Congestion Analyst — History Log: 2026-10-08

**Flowday**: Thursday 2026-10-08
**Filed**: 2026-10-07 CT
**Cycle quality**: NORMAL (Yes Energy bidclose available; Smartbidder unavailable)
**Stage**: Stage 0 — provisional

---

## Key Findings This Cycle

### Data inputs
- Yes Energy bidclose: `shared/data/raw/yes-energy/2026-10-08.csv`
- 24 hourly rows (HE01-HE24). All key columns present: LOAD_FORECAST, NET_LOAD_FORECAST_BID_CLOSE, SOLAR_COPHSL_BIDCLOSE, WIND_COPHSL_BIDCLOSE, GR_WEST WIND_STWPF_BIDCLOSE, TOTAL_RESOURCE_CAP_OUT.
- Smartbidder: N/A

### Critical data points extracted

**Net load trough (HE10-11)**:
- HE10: NL = 25,785 MW | Solar = 26,969 MW | GR_WEST = 517 MW
- HE11: NL = 25,380 MW | Solar = 30,256 MW | GR_WEST = 324 MW
- NL tier: SEVERE (22,000-26,000 MW per Stage 0 calibration)

**Solar peak**:
- HE12: Solar = 30,472 MW (highest of day)
- October peak — materially higher than Oct 6 degraded-cycle estimate of 20,000-27,000 MW

**Evening NL peak**:
- HE20: NL = 62,356 MW, Load = 68,059 MW, Solar = 107 MW
- NL ramp HE17→HE20: +21,515 MW (solar cliff -29,028 MW offset by +2,521 MW wind recovery)

**Overnight GR_WEST**:
- HE01: 6,041 MW (peak overnight), declining to 2,097 MW by HE06
- SCI at HE01: ~0.20 — below MEDIUM threshold 0.350 (~10,440 MW)
- No WEST_TO_NORTH binding risk overnight

**Total Resource Cap Out**: 19,746-20,331 MW throughout day. Persistently elevated.

### Constraint assessment issued

| Constraint | P(binding) | Tier |
|---|---|---|
| WEST_SOLAR_EXPORT HE10-13 | 50-70% | SEVERE |
| SOUTH_HOUSTON_IMPORT HE19-21 | 30-50% | ELEVATED |
| WEST_SOLAR_EXPORT shoulder HE14-17 | 15-30% | MODERATE |
| WEST_TO_NORTH_345 HE22-24 | 3-8% | VERY LOW |
| WEST_TO_NORTH_345 HE01-06 | <5% | NEGLIGIBLE |

Shadow prices (λ): N/A — Stage 0 model not built.
MCC values: Directional only — no PTDF projection module.

### Contrast with Oct 6 degraded cycle
- Oct 6 (no live data): Duck expected MODERATE-MILD, NL trough 28-36 GW estimated
- Oct 8 (live bidclose): Duck confirmed SEVERE, NL trough 25,380 MW — significantly worse
- Oct 8 Oct solar peaks (~30.5 GW) well above Oct 6 degraded-cycle estimate (~20-27 GW)
- Oct 8 overnight wind LOW (SCI ~0.20 max) vs Oct 6 fall-season uncertainty estimate (SCI 0.27-0.40)
- Confirms: live data materially changes assessment when duck curve is at stake

### D+2 continuity
- Oct 8 HE24: GR_WEST = 5,138 MW. SCI ~0.17. D+2 trigger for Oct 9 NOT triggered.
- Oct 9 overnight WEST_TO_NORTH assessment starts from independent conditions.

---

## Self-Review Checklist (to complete D+1 after actuals)

- [ ] Was WEST_SOLAR_EXPORT HE10-13 binding? (check ERCOT constraint report for Oct 8 actuals)
- [ ] Actual NL trough vs forecast (25,380 MW bid-close)
- [ ] Was SOUTH_HOUSTON_IMPORT binding HE19-21?
- [ ] Actual evening NL peak vs forecast 62,356 MW
- [ ] Any unplanned thermal outages at HE18-21?
- [ ] Actual GR_WEST overnight (HE01) vs forecast 6,041 MW
- [ ] Hub-pair basis direction correct? (West negative midday, Houston positive evening)

---

## Files Written This Cycle

- `reports/daily/congestion/2026-10-08.md` — primary report
- `shared/data/forecasts/congestion/2026-10-08.md` — downstream copy
- `memory/congestion-analyst/history/2026-10-08.md` — this file
