# Congestion Outlook — D+1 2026-10-15 (Thursday WDPEAK)   [Stage 0 — provisional]

**Source**: YES_ENERGY bidclose `shared/data/raw/yes-energy/2026-10-15.csv` (24 rows, confirmed PRODUCTION — single-source cycle)
**Filed**: 2026-10-14 CT
**Flowday**: Thursday 2026-10-15 (WDPEAK HE07-22 / OFFPEAK HE01-06, HE23-24)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. No ML model active. Hub-pair basis history + Yes Energy net-load/wind pattern only.
> Smartbidder ABSENT (client_secret expired — ongoing). Enverus ABSENT. AG2 ABSENT. Single-source YES_ENERGY only.
> Single-source cycle — all P(binding) estimates carry CI ±8-12 ppt.
> Downstream agents (bess-optimizer, dart-virtual-trader): apply LOW decision weight per Stage 0 policy.
> **D+2 CARRY-IN MISS**: Oct 14 D+2 trigger predicted WEST_TO_NORTH MEDIUM HE01-05 for Oct 15. Actual HE01 GR_WEST = 9,774 MW (SCI 0.328) — BELOW MEDIUM threshold. First documented D+2 carry-in miss in Oct 2026 series. See §Constraint Analysis §7.
> **ALL-TIME STAGE 0 RECORD — HE24 GR_WEST**: 18,299 MW (SCI 0.614) — exceeds prior HE24 record Oct 11 (16,859 MW, SCI 0.565) and is the highest GR_WEST reading in any single hour in Stage 0 series history. See §Constraint Analysis §2.

---

## Headline

- **LATE-EVENING WIND SURGE (HE20-24) — DOMINANT SIGNAL / ALL-TIME SERIES RECORDS**: GR_WEST builds from 10,707 MW at HE20 to 18,299 MW at HE24. SCI 0.359 → 0.614. HE22-24 breach 15,000 MW PANHANDLE threshold. HE24 GR_WEST = 18,299 MW is the highest single-hour GR_WEST in Stage 0 history (exceeding Oct 11's all-day record max of 16,859 MW). WEST_TO_NORTH_345 VERY HIGH and PANHANDLE_EXPORT HIGH/VERY HIGH during HE22-24. D+3 carry-in for Oct 16 STRONGLY ACTIVATED (SCI 0.614 at HE24 >> threshold).

- **D+2 CARRY-IN MISS — OVERNIGHT LOW (HE01-06)**: Oct 14 D+2 trigger (HE24 SCI 0.373) predicted MEDIUM overnight for Oct 15. Actual: GR_WEST 6,483-9,774 MW (SCI 0.217-0.328) throughout HE01-06, all BELOW MEDIUM threshold (0.350). WEST_TO_NORTH overnight is LOW/NEGLIGIBLE. Largest D+2 miss in Oct 2026 series. Wind appears to have undergone rapid overnight collapse followed by explosive late-afternoon/evening rebuild.

- **DUCK CURVE HE10-12 — MILD**: NL trough 33,443 MW HE11 → MILD tier (1,443 MW above MODERATE boundary 32,000 MW). GR_WEST midday essentially zero (2,090-5,028 MW). No dual stressor. P(binding) 8-14%. Standard October MILD duck curve.

- **SOUTH_HOUSTON_IMPORT — NEGLIGIBLE**: NL ramp HE18→HE20 = +3,396 MW, massively below non-binding floor (+14,861 MW) by 11,465 MW. Wind surge (12,552→17,496 MW total ERCOT wind during HE18-20) actively suppresses evening NL ramp. No evening constraint signal.

- **INTRADAY GR_WEST SWING — ALL-TIME STAGE 0 SERIES RECORD**: GR_WEST collapses from 9,774 MW overnight (HE01) to 2,090 MW at HE14 solar peak (−7,684 MW), then surges to 18,299 MW by HE24 (+16,209 MW total swing = 16,209 MW intraday range). Prior record intraday swing was approximately 11,000+ MW in Aug-Sep 2026. This structural pattern — near-zero daytime GR_WEST during solar peak, explosive evening rebuild — is extreme October diurnal wind behavior.

---

## Input Data Summary — Oct 15

| HE | Load MW | NL MW | Solar MW | Wind MW | GR_WEST MW | SCI | Cap-out MW | PEAKTYPE |
|---|---|---|---|---|---|---|---|---|
| HE01 | 59,060 | 40,163 | 0 | 18,204 | 9,774 | 0.328 | 21,120 | OFFPEAK |
| HE02 | 56,542 | 38,706 | 0 | 17,168 | 9,510 | 0.319 | 21,120 | OFFPEAK |
| HE03 | 54,682 | 38,278 | 0 | 15,829 | 8,764 | 0.294 | 21,120 | OFFPEAK |
| HE04 | 53,481 | 38,525 | 0 | 14,395 | 7,893 | 0.265 | 21,120 | OFFPEAK |
| HE05 | 53,236 | 39,599 | 0 | 13,147 | 7,273 | 0.244 | 21,120 | OFFPEAK |
| HE06 | 53,678 | 41,550 | 0 | 11,676 | 6,483 | 0.217 | 21,120 | OFFPEAK |
| HE07 | 55,483 | 44,150 | 0 | 10,902 | 6,266 | 0.210 | 21,226 | WDPEAK |
| HE08 | 56,323 | 45,848 | 276 | 9,812 | 5,631 | 0.189 | 21,351 | WDPEAK |
| HE09 | 57,058 | 40,978 | 6,191 | 9,350 | 5,244 | 0.176 | 21,532 | WDPEAK |
| **HE10** | 59,660 | 34,201 | 15,042 | 9,599 | 5,028 | 0.169 | 21,532 | WDPEAK |
| **HE11** | 62,904 | **33,443** | 19,349 | 9,154 | **4,426** | 0.148 | **21,535** | WDPEAK |
| HE12 | 65,992 | 35,932 | **20,769** | 8,282 | 3,466 | 0.116 | 21,534 | WDPEAK |
| HE13 | 68,902 | 38,656 | 21,568 | 7,603 | 2,648 | 0.089 | 21,473 | WDPEAK |
| HE14 | 71,644 | 40,847 | **22,384** | 7,284 | **2,090** | **0.070** | 21,473 | WDPEAK |
| HE15 | 73,765 | 42,731 | 22,258 | 7,651 | 2,201 | 0.074 | 21,425 | WDPEAK |
| HE16 | 75,169 | 44,037 | 21,191 | 8,763 | 2,917 | 0.098 | 21,425 | WDPEAK |
| **HE17** | **75,642** | 44,754 | 19,730 | 10,005 | 3,703 | 0.124 | 21,375 | WDPEAK |
| HE18 | 74,501 | 48,042 | 12,932 | 12,552 | 5,872 | 0.197 | 21,070 | WDPEAK |
| HE19 | 71,633 | 52,856 | 2,743 | 15,118 | 8,378 | 0.281 | 20,864 | WDPEAK |
| HE20 | 69,764 | 51,438 | 17 | 17,496 | **10,707** | **0.359** | 20,964 | WDPEAK |
| HE21 | 68,053 | 47,008 | 0 | 20,086 | **13,406** | **0.449** | 20,472 | WDPEAK |
| **HE22** | 65,546 | 41,845 | 0 | 22,709 | **15,885** | **0.532** | 20,472 | WDPEAK |
| **HE23** | 62,286 | 37,574 | 0 | 23,565 | **17,192** | **0.576** | 20,472 | OFFPEAK |
| **HE24** | 58,877 | 33,009 | 0 | 24,701 | **18,299** | **0.614** | 20,568 | OFFPEAK |

SCI = GR_WEST / 29,829 (reference capacity). MEDIUM threshold = SCI 0.350 = 10,440 MW.
PANHANDLE threshold = 15,000 MW = SCI 0.503.
MEDIUM+ hours: HE20 (marginal), HE21-24 (all MEDIUM or above). Total 5 hours, concentrated in late evening.
BELOW MEDIUM all other hours: HE01-19 all below SCI 0.350.
GR_WEST minimum: HE14 = 2,090 MW (SCI 0.070 — structurally zero; October solar peak hour).
Intraday GR_WEST swing: 18,299 (HE24) − 2,090 (HE14) = **16,209 MW — ALL-TIME STAGE 0 SERIES RECORD**.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Tier | Note |
|---|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE21-24 | 22-62% | $28-50 | $0 / $35 / $110 | MEDIUM-HIGH → ALL-TIME RECORD | HE21 SCI 0.449 (22-35%); HE22 SCI 0.532 (38-55%); HE23 SCI 0.576 (42-58%); HE24 SCI 0.614 (45-62%); Oct shoulder E[λ]; single-source CI ±8-12 ppt |
| PANHANDLE_EXPORT | HE22-24 | 18-40% | $25-48 | $0 / $30 / $105 | HIGH | GR_WEST 15,885-18,299 MW > 15,000 MW threshold; HE22 +885 MW, HE23 +2,192 MW, HE24 +3,299 MW above threshold; HE24 18,299 MW ALL-TIME STAGE 0 SINGLE-HOUR GR_WEST RECORD |
| WEST_TO_NORTH_345 | HE20 | 10-16% | $15-25 | $0 / $18 / $55 | LOW-MEDIUM | SCI 0.359; 267 MW above MEDIUM threshold; marginal crossing; Oct shoulder |
| DUCK_CURVE_MIDDAY | HE10-12 | 8-14% | $10-18 | $0 / $8 / $25 | MILD | NL trough 33,443 MW HE11 = MILD (1,443 MW above MODERATE boundary 32,000 MW); GR_WEST 2,090-5,028 MW midday — no dual stressor; Oct standard |
| WEST_TO_NORTH_345 | HE01-06 | <4% | — | — | NEGLIGIBLE | D+2 carry-in MISSED; GR_WEST 6,483-9,774 MW; SCI 0.217-0.328; all below MEDIUM threshold |
| SOUTH_HOUSTON_IMPORT | HE18-20 | <2% | — | — | NEGLIGIBLE | NL ramp HE18→HE20 = +3,396 MW; 11,465 MW below non-binding floor (+14,861 MW); wind surge suppressing ramp |
| PANHANDLE_EXPORT | HE01-21 | <2% | — | — | NEGLIGIBLE | GR_WEST < 15,000 MW in all of HE01-21 (maximum HE21 = 13,406 MW, 1,594 MW below threshold) |

> P(binding) estimates are heuristic Stage 0 calibration based on SCI thresholds and Oct 11 high-GR_WEST analogs (nearest comparator day at equivalent SCI levels). NOT ML model output. Single-source cycle, CI ±8-12 ppt. October shoulder-month E[λ|binding] discount applied.

---

## Constraint Analysis

### 1. DUCK_CURVE_MIDDAY (HE10-12) — MILD

**NL trough**: 33,443 MW at HE11. 1,443 MW above MODERATE boundary (32,000 MW). MILD tier.

Stage 0 tier mapping:
- MILD: NL trough 32,000-35,000 MW → P(binding) 8-14%
- MODERATE: NL trough 29,000-32,000 MW → P(binding) 18-30%

Oct 15 NL trough (33,443 MW) is deeper than Oct 14 (35,522 MW) by 2,079 MW — MILD vs sub-MILD upgrade. Still comfortably in MILD territory, not approaching MODERATE.

**GR_WEST midday**: 2,090-5,028 MW (SCI 0.070-0.169) — essentially zero. GR_WEST minimum is HE14 = 2,090 MW — the lowest daytime GR_WEST in October 2026 series history. No dual stressor possible (Oct 14 midday had SCI 0.286-0.301; Oct 15 is far lower at SCI 0.070-0.169 during solar peak hours).

Solar peak: HE14 = 22,384 MW (October standard; slightly higher than Oct 14's 22,384 MW on same date — essentially identical solar profile).

**P(binding HE10-12)**: 8-14% MILD
**E[λ|binding]**: $10-18 (extrapolated MILD calibration; Oct shoulder)
**P50/$0 / P90/$8 / P99/$25**
**GKS E[MCC HE10-12]**: -$0.3 to -$0.8/MWh

Comparison to recent October days:
- Oct 11 (WEPEAK): NL trough 979 MW — UNPRECEDENTED
- Oct 9 (Friday): NL trough 24,251 MW — SEVERE
- Oct 14 (Wednesday): NL trough 35,522 MW — VERY MILD/sub-MILD
- Oct 15 (Thursday): NL trough 33,443 MW — MILD (slight step deeper vs Oct 14)

GR_WEST during duck window (HE10-14) = 2,090-5,028 MW vs Oct 14's 8,536-9,115 MW. Oct 15 has dramatically lower West wind during solar hours — more complete GR_WEST collapse than Oct 14. This complete wind/solar phase separation is the defining meteorological feature of Oct 15.

---

### 2. WEST_TO_NORTH_345 (HE20-24) — DOMINANT SIGNAL / ALL-TIME RECORD

**GR_WEST late-evening and overnight build profile:**

| Hour | GR_WEST MW | SCI | Tier | P(binding) | PANHANDLE (>15k) |
|---|---|---|---|---|---|
| HE20 | 10,707 | 0.359 | LOW-MEDIUM | 10-16% | NO (3,293 MW below threshold) |
| HE21 | 13,406 | 0.449 | MEDIUM-HIGH | 22-35% | NO (1,594 MW below threshold) |
| HE22 | 15,885 | **0.532** | VERY HIGH | 38-55% | YES (+885 MW) |
| HE23 | 17,192 | **0.576** | VERY HIGH | 42-58% | YES (+2,192 MW) |
| HE24 | 18,299 | **0.614** | ALL-TIME RECORD | 45-62% | YES (+3,299 MW) |

**HE24 SCI 0.614 (GR_WEST 18,299 MW)** — context:
- Prior Stage 0 HE24 record: Oct 11 SCI 0.565 (16,859 MW)
- Prior Stage 0 all-time single-hour record: Oct 11 HE24 = 16,859 MW
- Oct 15 HE24 = 18,299 MW exceeds this by 1,440 MW (+8.5%)
- This is the highest GR_WEST reading in any single hour of the entire Stage 0 series

**P(WEST_TO_NORTH HE22-24)**: 38-58% per hour (HIGH-VERY HIGH tier)
Aggregate P(at least one hour binding HE22-24): ~72-88%
**E[λ|binding]**: $28-50 (Oct shoulder; calibrated from Oct 11 HIGH analog at SCI 0.496-0.565 where E[λ|binding] was $28-50; Oct 15 HE22-24 SCI is equal or higher → maintain range)
**P50/$0 / P90/$35 / P99/$110**
**GKS E[MCC HE22-24]**: -$2.5 to -$5.5/MWh (calibrated from Oct 11 overnight HE01-08 at SCI 0.519-0.537, GKS MCC -$2.0 to -$4.5/MWh; Oct 15 SCI is higher → extrapolated upward)

**Physical interpretation**: The GR_WEST collapse during solar peak (minimum 2,090 MW at HE14) followed by explosive evening rebuild (reaching 18,299 MW at HE24) represents a massive diurnal wind-solar phase opposition pattern. During solar hours, West Texas winds suppress (heated surface boundary layer decouples convection). As solar sets, West Texas land/sea-breeze and large-scale pressure gradient forces revive rapidly. The 16,209 MW intraday swing (HE14→HE24) is the largest in Stage 0 series.

---

### 3. PANHANDLE_EXPORT (HE22-24) — HIGH

**GR_WEST vs 15,000 MW threshold:**
- HE22: 15,885 MW (+885 MW above threshold) → P(PANHANDLE binding) 18-30%
- HE23: 17,192 MW (+2,192 MW above threshold) → P(PANHANDLE binding) 22-35%
- HE24: 18,299 MW (+3,299 MW above threshold) → P(PANHANDLE binding) 28-40%

**Aggregate P(PANHANDLE binding at least one hour HE22-24)**: ~50-68%

Context — prior PANHANDLE events in Stage 0 series:
- Sep 30 HE01-06 (6-hour block): 15,416-16,481 MW; P(per hour) 18-32% LOW-MEDIUM
- Oct 11 (22 of 24 hours): 14,811-16,859 MW; P(per hour) 35-55% HIGH
- Oct 15 HE22-24 (3 hours): 15,885-18,299 MW; P(per hour) 18-40% HIGH

Oct 15's HE23 (17,192 MW) and HE24 (18,299 MW) exceed Oct 11's all-day maximum (16,859 MW). These are the strongest Panhandle-zone GR_WEST readings in Stage 0 history.

**E[λ|binding]**: $25-48/MWh (Oct shoulder; Oct 11 PANHANDLE analog was $25-45; marginal upward adjustment for higher MW threshold breach at HE23-24)
**P50/$0 / P90/$30 / P99/$105**

---

### 4. WEST_TO_NORTH_345 (HE01-06) — NEGLIGIBLE — D+2 CARRY-IN MISS

**Predicted vs Actual (D+2 carry-in assessment):**
- Oct 14 filing predicted: HE01 GR_WEST 10,618-11,486 MW (SCI 0.356-0.385) — MEDIUM tier expected
- Actual Oct 15 HE01: 9,774 MW (SCI 0.328) — BELOW MEDIUM threshold by 666 MW
- Delta: 844-1,712 MW below projected range
- D+2 prediction: FAILED — MEDIUM overnight signal did NOT materialize

**HE01-06 actual GR_WEST profile:**
- HE01: 9,774 MW (SCI 0.328) — LOW, 666 MW below MEDIUM
- HE02: 9,510 MW (SCI 0.319) — LOW
- HE03: 8,764 MW (SCI 0.294) — LOW
- HE04: 7,893 MW (SCI 0.265) — LOW
- HE05: 7,273 MW (SCI 0.244) — LOW
- HE06: 6,483 MW (SCI 0.217) — VERY LOW

Wind is steadily declining overnight, reaching minimum GR_WEST at HE14 = 2,090 MW. The pattern suggests a sustained nighttime wind trough preceding the explosive evening rebuild.

**P(binding HE01-06)**: <4% NEGLIGIBLE for all hours (below threshold)

**D+2 methodology failure analysis**: The Sep 18→Sep 19 analog decay rate (-0.017 SCI over one overnight) was used to project Oct 15 HE01. Oct 14 HE24 SCI was 0.373 → projected 0.356. Actual: 0.328. The decay was much faster than the Sep analog suggested (-0.045 SCI vs projected -0.017). This represents a calibration failure and the first documented case where D+2 carry-in predicted MEDIUM but actual was NEGLIGIBLE. See learnings/2026-10-14.md for full failure analysis.

---

### 5. SOUTH_HOUSTON_IMPORT — NEGLIGIBLE

**NL ramp HE18→HE20**: NL(18) = 48,042 MW; NL(20) = 51,438 MW; Ramp = **+3,396 MW**

Non-binding floor = +14,861 MW. Gap to floor = 11,465 MW. Massively below non-binding floor.

This unusually low ramp (+3,396 MW vs typical October WDPEAK range of +7,000-17,000 MW) is caused by the rapid wind surge during HE18-20: ERCOT total wind 12,552 MW (HE18) → 17,496 MW (HE20). A +4,944 MW wind increase during the solar/evening transition compresses NL. The evening NL ramp is almost entirely suppressed by wind generation.

**P(binding HE18-20)**: <2% NEGLIGIBLE. No SOUTH_HOUSTON_IMPORT signal.

---

### 6. D+3 Carry-in for Oct 16 — STRONGLY ACTIVATED (ALL-TIME RECORD)

**HE24 GR_WEST = 18,299 MW → SCI = 0.614 → NEW ALL-TIME STAGE 0 D+2/D+3 TRIGGER RECORD**

Prior D+2 trigger records:
- Oct 11 HE24 SCI 0.565 (previous all-time record)
- Aug 24 HE24 SCI 0.516
- Sep 14 HE24 SCI 0.473

Oct 15 HE24 SCI 0.614 is 8.7% above the prior all-time record. Oct 16 overnight starts with the strongest D+3 trigger signal in Stage 0 history.

**D+3 carry-in caveat**: D+2 carry-in just failed this cycle (Oct 14 → Oct 15 miss documented above). However, with SCI 0.614 at HE24, even with a large decay (−0.045 SCI as observed this cycle), Oct 16 HE01 would be ~0.569 — still firmly VERY HIGH. The margin above MEDIUM threshold (0.350) is 264 SCI points; a decay of 0.264 in one overnight would be required to miss the threshold. No such large single-night decay is within Stage 0 observed history.

**Oct 16 HE01 central estimate**: GR_WEST 14,000-17,000 MW (SCI 0.469-0.570) — MEDIUM-HIGH to VERY HIGH. Wide range due to demonstrated D+2 decay variability (this cycle: −0.045 in one overnight; prior cycle: −0.017). WEST_TO_NORTH and PANHANDLE signals for Oct 16 overnight are HIGHLY PROBABLE.

**D+3 STRONGLY ACTIVATED**: Oct 16 filing must include WEST_TO_NORTH_345 and PANHANDLE_EXPORT as primary overnight constraints at MEDIUM-HIGH to VERY HIGH tier.

---

### 7. D+2 Carry-in Miss — Post-Mortem

**Filed in Oct 14 report**: "D+2 ACTIVATED. Oct 15 HE01 GR_WEST ~10,618-11,486 MW (SCI 0.356-0.385, MEDIUM range). Lower than Oct 14's HE01 given decaying chain."

**Actual Oct 15 HE01**: GR_WEST 9,774 MW (SCI 0.328). BELOW MEDIUM threshold. MISS.

**Structural interpretation**: The Oct 14 → Oct 15 overnight wind transition included a rapid collapse not captured by the simple decay-rate model. The D+2 carry-in methodology (single Sep 18→Sep 19 analog with -0.017 SCI decay) underestimated the overnight decay rate by factor of approximately 2.6x (-0.045 actual vs -0.017 projected). This appears to be a meteorological day-to-day variability issue (Oct 14 had a moderate wind day; Oct 15 overnight shows further suppression before the explosive evening rebuild). The carry-in methodology will need recalibration with more analog pairs before Stage 1 implementation. See learnings/2026-10-14.md §D+2 Failure Analysis.

**Impact on downstream agents**: bess-optimizer should note that the overnight charge window predicted for HE01-05 (MEDIUM conviction, Stage 0 provisional) did NOT materialize in this cycle. The actual overnight was LOW/NEGLIGIBLE — no primary charge opportunity overnight. The real charge opportunity shifts to the DUCK CURVE window (HE10-12, MILD 8-14%) if duck-curve level warrants dispatch.

---

## Nodal MCC Snapshot (PTDF projection — congestion component only)

| Node | E[MCC $/MWh] | P50 / P90 | Primary Hours | Driver | Confidence |
|---|---|---|---|---|---|
| GKS overnight HE01-06 | $0 to -$0.2 | $0 / -$0.3 | HE01-06 | D+2 carry-in MISSED; GR_WEST 6,483-9,774 MW; all below MEDIUM; negligible congestion overnight | VERY LOW |
| GKS midday HE10-12 | -$0.3 to -$0.8 | $0 / -$1.0 | HE10-12 | Duck MILD; NL trough 33,443 MW; GR_WEST 3,466-5,028 MW midday (no dual stressor) | VERY LOW |
| GKS late-evening HE21 | -$0.8 to -$2.0 | -$0.5 / -$3.0 | HE21 | WEST_TO_NORTH MEDIUM-HIGH; SCI 0.449; Oct shoulder | LOW |
| GKS late-evening HE22-24 | -$2.5 to -$5.5 | -$1.5 / -$7.0 | HE22-24 | WEST_TO_NORTH VERY HIGH + PANHANDLE breach; SCI 0.532-0.614; all-time record zone; Oct 11 overnight analog at SCI 0.519-0.537 was -$2.0 to -$4.5/MWh; Oct 15 SCI higher → extrapolated upward | LOW (extrapolated) |
| GKS all-day weighted avg | -$0.5 to -$1.2 | -$0.3 / -$2.0 | — | Late-evening surge dominates; daytime/overnight near-zero | VERY LOW |
| HB_WEST overnight HE01-06 | $0 to -$0.5 | $0 / -$0.8 | HE01-06 | Low GR_WEST; no MEDIUM-tier binding likely | VERY LOW |
| HB_WEST HE21 | -$1.5 to -$3.0 | -$1.0 / -$4.5 | HE21 | MEDIUM-HIGH GR_WEST; West surplus building | VERY LOW |
| HB_WEST HE22-24 | -$3.5 to -$7.0 | -$2.0 / -$10 | HE22-24 | VERY HIGH / ALL-TIME RECORD GR_WEST; PANHANDLE breach; Oct 11 overnight strongest analog -$3 to -$6/MWh at lower SCI | VERY LOW (extrapolated) |
| HB_WEST daily avg | -$0.5 to -$1.0 | -$0.3 / -$1.8 | — | Late-evening surge dominates; rest of day near-flat | VERY LOW |
| HB_NORTH | ~$0 (reference) | $0 / $0 | — | Reference hub | — |
| LZ_HOUSTON | +$0.1 to +$0.3 | +$0.1 / +$0.6 | HE16-21 | Thursday WDPEAK structural premium; no SOUTH_HOUSTON_IMPORT binding (ramp only +3,396 MW); mild premium | VERY LOW |

> All MCC figures are directional seasonal estimates. VERY LOW confidence in dollar magnitude. Not ML model output. Hub-pair LMP unavailable (~147th+ consecutive cycle overdue since 2026-06-11). Stage 0 provisional. HE22-24 estimates are extrapolated beyond Oct 11 calibration range (SCI 0.532-0.614 > Oct 11's 0.496-0.565 overnight).

---

## Hub-pair Basis View

| Path | E[basis $/MWh] | Period | Confidence | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | $0 to -$0.3 | HE01-06 overnight | VERY LOW | GR_WEST 6,483-9,774 MW; SCI 0.217-0.328 — all below MEDIUM; D+2 carry-in MISSED; minimal west surplus |
| HB_WEST → HB_NORTH | $0 to -$0.3 | HE07-19 daytime | VERY LOW | SCI 0.070-0.281 — VERY LOW all daytime hours; GR_WEST essentially zero HE12-17 (2,090-3,703 MW); flat structural basis |
| HB_WEST → HB_NORTH | -$1.5 to -$3.0 | HE21 | LOW direction / VERY LOW magnitude | SCI 0.449; MEDIUM-HIGH; West surplus building; Oct shoulder discount vs summer analogs |
| HB_WEST → HB_NORTH | -$3.5 to -$7.0 | HE22-24 | LOW direction / VERY LOW magnitude | SCI 0.532-0.614; all-time record zone; PANHANDLE breach HE22-24; extrapolated from Oct 11 VERY HIGH analog (-$3 to -$6/MWh at SCI 0.503-0.565); Oct 15 SCI higher → upper range |
| HB_WEST → HB_NORTH | -$0.5 to -$1.0 | Daily average | VERY LOW direction / VERY LOW magnitude | Late-evening surge (5 hours) dominates; rest of day (19 hours) near-flat; daily avg dragged modestly negative |
| HB_HOUSTON → HB_NORTH | +$0.1 to +$0.4 | All day | VERY LOW | Thursday WDPEAK structural premium; no SOUTH_HOUSTON_IMPORT binding; October moderate demand (75,642 MW HE17 load peak) |

**Key structural observation**: Oct 15 has an extreme bimodal structure: 19 hours (HE01-19) with essentially zero basis signal (GR_WEST below MEDIUM all day, including daytime GR_WEST collapse to 2,090 MW at HE14), followed by 5 hours (HE20-24) with the strongest late-evening basis signal in Stage 0 history. This creates a risk profile where: intraday and overnight BESS dispatch based on congestion signals is essentially flat/zero, while the late-evening window (HE22-24) carries very high congestion value but in OFFPEAK/late-WDPEAK hours that may not align with traditional energy arbitrage timing.

---

## Downstream Signal Summary

**For bess-optimizer:**
- Primary overnight charge window: ABSENT (D+2 carry-in MISSED; GR_WEST 6,483-9,774 MW overnight; no binding overnight congestion). This removes the overnight charge recommendation from Oct 14's advance flag.
- Secondary charge window (duck curve): HE10-12 MILD (8-14%; GKS MCC -$0.3 to -$0.8/MWh). LOW-MEDIUM conviction. MILD signal only — GKS effective nodal charge price reduced by only ~$0.3-0.8/MWh vs hub.
- Late-evening ALERT — possible discharge context: HE22-24 (WEST_TO_NORTH VERY HIGH + PANHANDLE; GKS MCC -$2.5 to -$5.5/MWh). However, these are OFFPEAK/late-WDPEAK hours with lower energy price baseline — the congestion MCC signal is strong but the net LMP may not support high-value discharge. Flag for bess-optimizer to evaluate with energy price context.
- D+3 carry-in for Oct 16: STRONGLY ACTIVATED (SCI 0.614 at HE24). Oct 16 overnight WEST_TO_NORTH MEDIUM-HIGH to VERY HIGH expected. This creates a potential charge opportunity in Oct 16 overnight rather than Oct 15.
- CAP-OUT ALERT: 20,472-21,535 MW ALL HOURS — fall maintenance season continuing. Same pattern as Oct 14. ORDC/AS prices may spike at HE16-21 (load peak 75,642 MW HE17). Flag for AS dispatch timing.
- Stage 0 provisional — apply LOW decision weight. Late-evening MCC estimates are EXTRAPOLATED beyond calibration range.

**For dart-virtual-trader:**
- DUCK_CURVE HE10-12: MILD 8-14% — LOW directional DART signal. Not sufficient for high-conviction INC position. RT may underperform DA slightly if duck constraint binds but magnitude limited (-$0.3 to -$0.8/MWh GKS).
- WEST_TO_NORTH_345 HE22-24: VERY HIGH 38-62% — STRONG INC signal at West node DEC / North node INC for HE22-24. P(DA>RT) at HB_WEST nodes should be elevated for HE22-24 window. But these are OFFPEAK/late-WDPEAK — check DA clearing prices (Smartbidder unavailable for 1.8x right-tail rule confirmation; apply REDUCED weight).
- PANHANDLE HE22-24: Additional confirmation for West node DEC / Trans-Panhandle north-facing node INC.
- Overnight HE01-06: NO overnight DART signal (D+2 miss confirmed — West nodes flat/low basis overnight).
- Smartbidder Non-Spin DA unavailable — 1.8x right-tail rule CANNOT be applied. Apply MINIMUM decision weight for all DART signals.

**For crr-trader:**
- WEST_TO_NORTH_345 HE22-24: VERY HIGH 38-62% — HIGH CRR long signal for late-evening/early-OFFPEAK window. Oct 15 HE22-24 is a stronger late-evening signal than any prior October filing.
- PANHANDLE_EXPORT HE22-24: HIGH P(binding at least one hour HE22-24) 50-68% — HIGH CRR long signal for Panhandle corridor.
- D+3 Oct 16 overnight: STRONGLY ACTIVATED (SCI 0.614 at HE24). Oct 16 overnight CRR West→North long signal LIKELY very strong — this may be the higher-value CRR filing to watch for.
- DUCK_CURVE HE10-12: MILD 8-14% — LOW CRR duck-curve signal. Not actionable for this tier.
- Stage 0 provisional; single-source; apply standard LOW magnitude confidence.

---

## Risks

| Risk | Base Case | Stressed Case | Direction |
|---|---|---|---|
| GR_WEST late-evening surge lower than forecast (-1.5 GW) | HE22: 15,885 MW HE23: 17,192 MW HE24: 18,299 MW | HE22: 14,385 MW (below PANHANDLE threshold); HE23: 15,692 MW (marginal PANHANDLE); HE24: 16,799 MW | PANHANDLE signal collapses at HE22; HE23-24 remain; P(PANHANDLE) reduces to 8-20% |
| GR_WEST late-evening surge higher than forecast (+1.5 GW) | HE24: 18,299 MW | HE24: 19,799 MW | Further ALL-TIME RECORD; P(WEST_TO_NORTH + PANHANDLE HE22-24) rises to 50-70%; GKS MCC -$4 to -$7/MWh HE22-24 |
| GR_WEST surge onset earlier than forecast (HE19 instead of HE20) | WEST_TO_NORTH starts at HE20 | GR_WEST crosses MEDIUM at HE19 instead; additional WDPEAK hour of signal | P(binding at HE19) 8-12%; additional hour of signal for CRR/DART |
| Solar underperformance on Oct 15 (-20%) | NL trough 33,443 MW HE11 MILD | NL trough ~27,000-28,000 MW — MODERATE tier | Duck curve upgrades from MILD to MODERATE; GKS MCC -$0.8 to -$2.0/MWh midday; GR_WEST still near zero midday regardless |
| D+3 Oct 16 carry-in miss (same as Oct 15 D+2 miss) | HE24 SCI 0.614 → Oct 16 HE01 VERY HIGH | Oct 16 HE01 GR_WEST drops below MEDIUM (SCI < 0.350) as Oct 14→15 transition showed | D+3 carry-in is stronger (0.614 vs 0.373) making miss less likely; but demonstrated variance means this risk is not zero |
| Cap-out spike (additional unplanned forced outages) | Cap-out 20,472-21,535 MW ALL HOURS | Cap-out >25,000 MW | Reserve emergency; ORDC spike; independent of transmission; AS price effect |
| Hub-pair LMP absent (settlement data gap) | Cannot validate HE22-24 MCC magnitude estimates | Cannot validate HE22-24 MCC magnitude estimates | Directional confidence: LOW; magnitude: VERY LOW confidence — all GKS MCC estimates are heuristic only |

---

## Stage 0 Series Records Set (as of Oct 15)

| Record | Oct 15 Value | Prior Record | Note |
|---|---|---|---|
| HE24 GR_WEST single-hour | 18,299 MW (SCI 0.614) | Oct 11 HE24 = 16,859 MW (SCI 0.565) | New all-time HE24 record; also new all-time single-hour GR_WEST record |
| Intraday GR_WEST swing | 16,209 MW (HE14→HE24) | ~11,000+ MW (Aug-Sep 2026) | Largest intraday swing in Stage 0 series; prior extreme: Oct 11 had SMALLEST swing (2,048 MW) |
| PANHANDLE_EXPORT HE22-24 max GR_WEST | 18,299 MW (HE24) | Oct 11 HE24 = 16,859 MW | Strongest single-hour PANHANDLE-zone reading |

D+2 methodology note: First confirmed D+2 carry-in MISS in Oct 2026 series (Oct 14 predicted MEDIUM overnight for Oct 15; actual was LOW/NEGLIGIBLE). Calibration recalibration required at Stage 1.

---

## October Seasonal Context

### Solar and Wind Phase Separation
Oct 15 shows extreme solar/wind phase opposition: GR_WEST collapses to near-zero (2,090 MW at HE14) during peak solar (22,384 MW HE14), then explosively rebuilds to 18,299 MW by HE24 as solar sets. This 16,209 MW intraday swing far exceeds any summer day in Stage 0 (summer had 8,000-11,000 MW intraday swings). October fall wind season appears to generate more complete daytime wind suppression during solar peak, followed by more extreme evening rebuild — a structurally different regime from summer.

### Cap-out Maintenance Season
Cap-out 20,472-21,535 MW ALL HOURS for Oct 15. Same pattern as Oct 14 (19,989-21,651 MW), Oct 11 (20,331-20,472 MW), Oct 9 (20,214-20,451 MW). ALL October 2026 filings show cap-out > 19,000 MW throughout the day. This is a well-established systematic fall maintenance season pattern. Reserve margins remain compressed. ORDC/AS prices may spike independently of transmission at HE16-21 (load peak window).

### D+3 Chain Context
Oct 11 (SCI 0.565 all-day) → Oct 14 HE24 SCI 0.373 (3-day chain decay) → Oct 15 HE24 SCI 0.614 (new all-time record, reversal/acceleration). The D+2 carry-in failure on Oct 15 overnight (SCI dropped from 0.373 to 0.328) was followed by a massive evening rebuild to SCI 0.614. This suggests the West Texas wind system is exhibiting high-amplitude diurnal oscillation in October, with one-overnight lag in the chain dynamics being unreliable. Stage 1 carry-in model must incorporate this regime.

---

## Data Quality and Limitations

- **Single-source cycle**: YES_ENERGY bidclose only (24 rows confirmed). No Smartbidder cross-validation (MSAL expired — Day 30+). No Enverus wind/solar cross-check. No AG2 weather. All estimates carry CI ±8-12 ppt.
- **D+2 carry-in miss**: The Oct 14 D+2 prediction was the first confirmed miss in Oct 2026 series. This introduces additional methodology uncertainty for D+3 predictions. D+3 carry-in is maintained as STRONGLY ACTIVATED due to extreme SCI 0.614 but with widened CI (±12-15 ppt instead of standard ±8-12 ppt).
- **HE22-24 extrapolation beyond calibration range**: GKS MCC and hub-pair basis estimates for HE22-24 are extrapolated beyond the highest Oct 11 calibration anchor (SCI 0.565). These estimates carry additional structural uncertainty beyond normal single-source CI. Dollar magnitudes are order-of-magnitude only.
- **No hub-pair LMP available**: ~147th+ consecutive cycle (W3 item 0.10 critically overdue since 2026-06-11). No dollar-magnitude validation possible.
- **PTDF projection is heuristic**: MCC estimates are directional sign + order-of-magnitude based on Stage 0 calibration. No actual PTDF matrix applied (Stage 2+ requirement).
- **Tenaska PTP settlement**: DOWN — ~174+ flowdays settlement data pending. No T+2 calibration for binding hit-rate or λ validation.
- **October pricing calibration**: E[λ|binding] for PANHANDLE/WEST_TO_NORTH at these extreme SCI levels has no direct October analog. Extended from Oct 11 (HIGH tier, $28-50/MWh). True dollar magnitude VERY LOW confidence.
- **Stage 0 provisional**: No ML model active. All constraint binding probabilities are pattern-matching / threshold-based heuristics.

---

*Data leakage check: All data from YES_ENERGY D+1 bidclose file for 2026-10-15. No RT data, no post-cutoff forecast vintages. No Smartbidder (unavailable), no Enverus (unavailable), no Tenaska settlement (unavailable). Leakage-clean.*
*History copy: `memory/congestion-analyst/history/2026-10-15.md`*
*Downstream copy: `shared/data/forecasts/congestion/2026-10-15.md`*
