# Congestion Outlook — D+1 (2026-10-16)   [Stage 0 — provisional]

**Filed**: 2026-10-15 (pre-DAM cutoff)
**Flowday**: Friday 2026-10-16 (WDPEAK)
**Data sources**: YES_ENERGY (PRODUCTION, 1 CSV 24 rows) + Enverus (PRODUCTION, 4 files)
**Data quality**: DUAL-SOURCE — highest quality in October 2026 series
**Leakage check**: Enverus published 06:41 CT; Yes Energy fetched 07:11 CT — both before DAM cutoff 10:00 CT. CLEAN.
**Stage**: 0 — Infrastructure (provisional; all probabilities unvalidated, no settlement data available)
**Missing sources**: Smartbidder ABSENT (client_secret expired), AG2 ABSENT, Hub-pair LMP ABSENT (~148th+ consecutive cycle), Tenaska PTP DOWN (~175+ flowdays pending)

---

## Headline

**EXTREME ALL-DAY DUAL-STRESSOR EVENT — MULTIPLE NEW STAGE 0 WDPEAK RECORDS**

October 16 is the most extreme WDPEAK congestion scenario in Stage 0 series history. A strong synoptic West Texas wind event (GR_WEST 15,999-18,846 MW) combines with a deep solar day (Yes Energy solar peak 25,000 MW) to produce:

1. **First negative net load in Stage 0 history**: Yes Energy NL = -345 MW at HE14 (prior low: Oct 11 WEPEAK 979 MW)
2. **WEST_TO_NORTH above MEDIUM threshold for 23 of 24 hours**: first all-day WDPEAK occurrence in Stage 0
3. **PANHANDLE above 15,000 MW for 17 consecutive hours (HE01-17)**: new WDPEAK record (prior: Oct 11 WEPEAK 22 of 24 hours)
4. **Dual-stressor (EXTREME duck + VERY HIGH WEST_TO_NORTH SCI) active for 9 consecutive hours (HE09-17)**: unprecedented in Stage 0 any day type

Primary charge window: HE10-15 (EXTREME duck + VERY HIGH SCI dual-stressor — HIGHEST CONVICTION CHARGE SIGNAL IN STAGE 0 HISTORY for a WDPEAK Friday)
Secondary charge: HE01-08 overnight (WEST_TO_NORTH VERY HIGH all hours)

D+3 carry-in from Oct 15 HE24 SCI 0.614 (ALL-TIME at time of filing) is CONFIRMED: GR_WEST starts at 18,544 MW at HE01 and remains above 18,000 MW through HE13.

**D+4 Oct 17**: HE24 GR_WEST = 9,933 MW → SCI 0.333 → BELOW MEDIUM threshold → NOT TRIGGERED.

---

## GR_WEST / SCI Hourly Profile

Reference capacity (historical back-calculation): 29,810 MW
MEDIUM threshold: SCI 0.350 = 10,434 MW
PANHANDLE threshold: GR_WEST 15,000 MW

| HE | GR_WEST (MW) | SCI   | Tier      | PANHANDLE |
|----|-------------|-------|-----------|-----------|
| 01 | 18,544      | 0.622 | VERY HIGH | >15k      |
| 02 | 18,607      | 0.624 | VERY HIGH | >15k      |
| 03 | 18,686      | 0.627 | VERY HIGH | >15k      |
| 04 | 18,770      | 0.630 | VERY HIGH | >15k      |
| 05 | 18,846      | 0.632 | VERY HIGH | >15k      |
| 06 | 18,844      | 0.632 | VERY HIGH | >15k      |
| 07 | 18,740      | 0.629 | VERY HIGH | >15k      |
| 08 | 18,661      | 0.626 | VERY HIGH | >15k      |
| 09 | 18,671      | 0.626 | VERY HIGH | >15k      |
| 10 | 18,736      | 0.629 | VERY HIGH | >15k      |
| 11 | 18,704      | 0.627 | VERY HIGH | >15k      |
| 12 | 18,544      | 0.622 | VERY HIGH | >15k      |
| 13 | 18,301      | 0.614 | VERY HIGH | >15k      |
| 14 | 17,936      | 0.602 | VERY HIGH | >15k      |
| 15 | 17,363      | 0.582 | VERY HIGH | >15k      |
| 16 | 16,752      | 0.562 | HIGH      | >15k      |
| 17 | 15,999      | 0.537 | HIGH      | >15k      |
| 18 | 14,564      | 0.489 | MED-HIGH  | <15k      |
| 19 | 13,025      | 0.437 | MED-HIGH  | <15k      |
| 20 | 12,259      | 0.411 | MEDIUM    | <15k      |
| 21 | 11,675      | 0.392 | MEDIUM    | <15k      |
| 22 | 11,152      | 0.374 | MEDIUM    | <15k      |
| 23 | 10,577      | 0.355 | MEDIUM    | <15k      |
| 24 |  9,933      | 0.333 | LOW       | <15k      |

Note: GR_WEST does NOT collapse at solar peak hours. Unlike Oct 15 (GR_WEST 2,090 MW at HE14), Oct 16 maintains 17,936 MW at HE14. This indicates a strong synoptic (large-scale frontal) wind regime, not a diurnal thermal wind regime. The October "extreme diurnal" pattern documented in learnings/2026-10-14.md does NOT apply to Oct 16.

---

## Net Load Profile (Yes Energy — primary source)

| HE | NL (MW) | Duck Tier  | Note                          |
|----|---------|------------|-------------------------------|
| 09 | 19,608  | EXTREME    | Dual-stressor onset            |
| 10 | 12,980  | EXTREME    | Dual-stressor                  |
| 11 |  6,765  | EXTREME    | Dual-stressor                  |
| 12 |  4,422  | EXTREME    | Dual-stressor                  |
| 13 |  3,167  | EXTREME    | Dual-stressor                  |
| 14 |   -345  | NEGATIVE NL | **ALL-TIME STAGE 0 RECORD** — FIRST NEGATIVE NL |
| 15 |    462  | EXTREME    | Dual-stressor                  |
| 16 |  1,984  | EXTREME    | Dual-stressor                  |
| 17 |  4,172  | EXTREME    | Dual-stressor ends             |

Enverus NL trough: ~10,589 MW at HE13 (EXTREME but less deep than Yes Energy).
Cross-source NL gap at HE14: Yes Energy -345 MW vs Enverus est. ~8,000-11,000 MW. Primary driver: Yes Energy solar 24,988 MW vs Enverus 19,296 MW at HE14 (gap = 5,692 MW). Secondary driver: Yes Energy total wind higher than Enverus (30,804 vs ~28,336 MW at HE14).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding/hr) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-17 | 72-97% | $45-85 | $30/$65/$160+ | 9-hr dual-stressor; Yes Energy NL -345 MW HE14; ALL-TIME RECORD |
| WEST_TO_NORTH_345 | HE01-15 | 42-65% | $28-50 | $5/$32/$95 | VERY HIGH SCI all 15 hrs; 13 hrs GR_WEST >18,000 MW |
| WEST_TO_NORTH_345 | HE16-23 | 14-40% | $22-40 | $0/$18/$60 | Declining SCI; HIGH to MEDIUM tier |
| PANHANDLE_EXPORT | HE01-17 | 20-42% | $25-45 | $0/$20/$65 | 17-hr sustained block; NEW WDPEAK RECORD |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 5-12% | $30-50 | $0/$15/$55 | Yes Energy ramp +17,623 MW (312 MW below binding floor); Enverus +130 MW only — CROSS-SOURCE CONFLICT; LOW net conviction |

### Constraint Narrative

**DUCK_CURVE_MIDDAY (DOMINANT, 9 hours)**
The combination of Yes Energy solar peak 25,000 MW (HE15) and total wind 31,146 MW (HE13) drives net load to -345 MW at HE14 in the Yes Energy model — the first negative net load in Stage 0 history. Even using the more conservative Enverus estimate (~10,589 MW trough), this is deep EXTREME territory. P(binding at some point HE09-17) approaches near-certainty. The Enverus-Yes Energy solar gap (5,692 MW at HE14) is the primary source of estimate uncertainty. The EXTREME classification holds under either source. Central E[lambda|binding] range extrapolated from Oct 11 BEYOND EXTREME calibration ($45-80) adjusted for WDPEAK context. Dollar-magnitude confidence LOW due to extrapolation.

**WEST_TO_NORTH_345 (ALL-DAY HIGH)**
GR_WEST at VERY HIGH (SCI 0.622-0.632) from HE01 through HE15, maintaining > 15,000 MW all 15 hours. This is a frontal/synoptic wind event, not a diurnal pattern. The D+3 carry-in from Oct 15 HE24 (SCI 0.614) was fully realized: HE01 actual forecast starts at 18,544 MW, not the decay-reduced value the D+2 model would predict. Note: this resolves the D+2/D+3 carry-in miss analysis from learnings/2026-10-14.md — strong synoptic events bypass the overnight-decay model entirely. The 23-of-24-hour above-MEDIUM signal is unprecedented in Stage 0 WDPEAK series. P(binding per hour, HE01-15): 42-65% calibrated from Oct 11 HIGH-VERY HIGH range (40-65%); Oct 16 WDPEAK context vs Oct 11 WEPEAK — no day-of-week discount applied for WDPEAK Friday (standard rule).

**PANHANDLE_EXPORT (17-hour block)**
GR_WEST above 15,000 MW threshold for HE01-17 (17 consecutive hours). This matches the Oct 11 WEPEAK record (22 of 24 hours) but on a WDPEAK day. Historical calibration: Sep 30 (6-hour overnight) P 18-32%; Oct 11 (22 hours, sustained) P 35-55%. For a 17-hour WDPEAK block, using P 20-42% per hour with time-of-day adjustment (lower during solar hours when generation is partly curtailed locally). P(at least one hour binding): 90-97%.

**SOUTH_HOUSTON_IMPORT (LOW — cross-source conflict)**
Yes Energy NL ramp HE18→HE21: +17,623 MW (312 MW below confirmed binding floor +17,935 MW). This is borderline. However, Enverus NL ramp over same interval: only +130 MW. The discrepancy is driven by different solar forecasts at HE18 (Yes Energy 15,383 MW vs Enverus 10,390 MW). Net conviction: LOW. Friday WDPEAK — no weekend discount. Use minimum weight for downstream decisions.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 estimates)

| Node | E[MCC, $/MWh] | P50 / P90 | Time window | Note |
|---|---|---|---|---|
| GKS (North) | -$10 to -$14 | -$8 / -$20 | HE10-15 | EXTREME duck + VERY HIGH SCI dual-stressor; HIGHEST MCC in Stage 0 series |
| GKS (North) | -$3 to -$5 | -$1 / -$8 | HE01-08 | Overnight WEST_TO_NORTH VERY HIGH; pure wind constraint |
| GKS (North) | -$1 to -$3 | $0 / -$5 | HE16-22 | Declining SCI; moderate contribution |
| GKS daily wt avg | -$4.5 to -$7.0 | -$3 / -$10 | All 24h | STRONGEST IN STAGE 0 SERIES (all day types) |
| HB_BUSAVG (NORTH) | -$0.5 to -$2 | $0 / -$4 | HE10-15 | Positive congestion comp for NORTH vs system avg |
| LZ_HOUSTON | +$0.5 to +$2 | $0 / +$5 | HE17-21 | Yes Energy ramp signal only; LOW conviction |
| LZ_WEST | -$8 to -$15 | -$5 / -$20 | HE10-17 | Deep negative: overgeneration; largest MCC zone |
| LZ_NORTH | +$2 to +$5 | $1 / $8 | HE10-17 | Positive relative to West due to WEST_TO_NORTH binding |

MCC sign convention: negative MCC at GKS = GKS nodal price below hub = cheaper to charge. All values are MCC component only (congestion contribution to LMP); energy component not included here.

Dollar-magnitude confidence: LOW for HE10-15 (extrapolated beyond calibration). HIGH relative confidence for sign direction. Hub-pair LMP data absent 148th+ consecutive cycle; cannot validate dollar magnitudes.

---

## Hub-pair Basis View

All values: E[DA basis] = DA(hub_A) - DA(hub_B)

| Path | Hour Range | E[basis, $/MWh] | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST - HB_NORTH | HE01-08 | -$4.0 to -$7.0 | -$2 / -$10 | Overnight: WEST_TO_NORTH VERY HIGH; west surplus flows north |
| HB_WEST - HB_NORTH | HE09-17 | -$7.0 to -$12.0 | -$5 / -$18 | DUAL-STRESSOR peak: EXTREME duck + VERY HIGH SCI; largest basis of day |
| HB_WEST - HB_NORTH | HE18-22 | -$1.5 to -$3.5 | $0 / -$6 | Declining SCI; partial evening constraint |
| HB_WEST - HB_NORTH | HE23-24 | -$0.5 to -$1.5 | $0 / -$3 | Near threshold or below; minimal constraint |
| HB_WEST - HB_NORTH | daily avg | **-$4.5 to -$8.0** | -$3 / -$12 | **STRONGEST IN STAGE 0 HISTORY (all day types)** |
| HB_HOUSTON - HB_NORTH | HE19-21 | +$0.2 to +$0.8 | $0 / +$3 | Yes Energy ramp signal only; Enverus flat — LOW conviction |
| HB_WEST - HB_HOUSTON | HE09-17 | -$6.5 to -$11.0 | -$4 / -$16 | West surplus vs Houston evening demand |
| HB_WEST - HB_HOUSTON | daily avg | -$4.0 to -$7.5 | -$2 / -$11 | Strong all-day |

Cross-source note: Yes Energy wind total at HE12-13 (31,146 MW) exceeds Enverus (28,770 MW) by 2,376 MW. Yes Energy solar at HE14-15 (24,988-25,000 MW) exceeds Enverus (19,296-19,730 MW) by 5,270 MW. Basis estimates are skewed toward Yes Energy's more extreme view; applying 15-20% downward magnitude haircut for Enverus-weighted central estimate. Hub-pair values above represent the Yes Energy-weighted central view.

---

## Risks

| Risk | Direction | Condition | Impact on P(binding) / basis |
|---|---|---|---|
| Yes Energy solar bust (-25%) | Bearish duck | Actual solar = Enverus level (19,730 MW) | NL trough 10,000-11,000 MW vs -345 MW; duck P still 80-90% but basis $3-6 less negative |
| GR_WEST underprediction (+5%) | Bullish West constraint | Additional 900-950 MW → SCI already at ceiling (0.632); limited upside | Marginal increase in PANHANDLE P(binding); negligible |
| GR_WEST overprediction (-15%) | Bearish West constraint | Actual GR_WEST 15,000-16,000 MW → SCI 0.503-0.537; still HIGH | WEST_TO_NORTH overnight P decreases 10-15 ppt; still MEDIUM-HIGH |
| Cross-source NL gap persists (Yes Energy wrong) | Mixed | Enverus NL 10,589 MW is true; Yes Energy solar model overstates | Duck curve EXTREME confirmed regardless; basis magnitude reduced by $2-5 |
| SOUTH_HOUSTON_IMPORT binding (Yes Energy right) | Bullish Houston | Ramp +17,623 MW realized; 312 MW below binding floor could overshoot | Houston premium +$5-15/MWh HE19-21; HB_HOUSTON - HB_NORTH +$3-8/MWh |
| PANHANDLE not binding (operator intervention) | Neutral | ERCOT curtails West wind proactively; no shadow price despite threshold breach | Shadow price = $0; WEST_TO_NORTH binding unaffected |
| Stage 0 calibration extrapolation error | Systematic | E[lambda|binding] for -345 MW NL is beyond Stage 0 calibration range | Dollar magnitudes could be 30-50% wrong in either direction |

---

## BESS Optimizer — Key Insights (GKS 100MW/200MWh)

1. **CHARGE: HE10-15 (HIGHEST CONVICTION IN STAGE 0 WDPEAK HISTORY)**
   - Expected nodal charge price: hub price + GKS MCC (-$10 to -$14/MWh)
   - If hub price goes to $0-5/MWh (overgeneration), effective nodal price at GKS could be **-$10 to -$14/MWh** (i.e., paid to charge)
   - Capacity: fully charge GKS (200 MWh) during this window; 6-hour window provides sufficient charging time for a 2-hour full-charge cycle at 100 MW
   - Decision weight: MEDIUM (Stage 0 provisional; dollar magnitudes extrapolated). Use 60-70% of signal weight per Stage 0 policy.
   - Action: Set aggressive charge bid at DA negative price floor for HE11-14; use EXTREME duck curve binding probability (85-97%) to justify negative price charge bids

2. **CHARGE SECONDARY: HE01-08 (overnight, WEST_TO_NORTH VERY HIGH)**
   - GKS MCC = -$3 to -$5/MWh overnight
   - Hub price likely $15-25/MWh (low overnight load)
   - Net GKS nodal price: $10-22/MWh — moderate charge opportunity, secondary to duck curve
   - Decision weight: LOW-MEDIUM. More conventional overnight charge signal.

3. **DISCHARGE: HE17-22 (solar falloff + wind declining)**
   - NL rises from 4,172 MW (HE17) to 29,125-30,003 MW (HE20-21)
   - Hub price likely elevated at $25-50/MWh as solar exits
   - GKS MCC small negative (-$0.5 to -$2/MWh) — minor suppression vs hub
   - Net GKS nodal discharge price: $23-48/MWh (modest premium)
   - BESS should be fully charged from HE10-15 duck window, discharge HE18-22
   - AS revenue stack: ECRS/NSPIN likely elevated at HE17-22 as solar ramps off rapidly — check AS clearing prices separately

4. **Risk for BESS**: If SOUTH_HOUSTON_IMPORT binds (LOW but possible at HE19-21), Houston prices spike. GKS in North zone may not benefit directly; discharge decision should be based on North-zone price forecast, not Houston spike.

---

## DART Virtual Trader — Key Insights

1. **HIGHEST CONVICTION VIRTUAL: INC at HB_WEST HE10-15**
   - Basis: WEST_TO_NORTH VERY HIGH SCI (0.614-0.629) + EXTREME duck simultaneously
   - DA HB_WEST prices likely deeply negative or near-zero → RT HB_WEST also likely low but less negative (higher RT uncertainty during constraint events)
   - Spread (DA-RT) at HB_WEST: DA deeply negative, RT less negative → positive spread → SHORT HB_WEST in DA is the INC position
   - Note: check DA bid floor — negative DA prices require active negative price bids
   - Conviction: HIGH (structural; both sources confirm). Decision weight: MEDIUM per Stage 0 policy.

2. **NORTH LONG DA HE10-15**
   - WEST_TO_NORTH binding drives NORTH prices above WEST prices
   - HB_NORTH DA premium vs HB_WEST: +$7 to +$12/MWh expected during dual-stressor
   - LONG DA at HB_NORTH, SHORT at HB_WEST = capture congestion basis directly

3. **AVOID: SOUTH_HOUSTON_IMPORT virtual for HE19-21**
   - Cross-source conflict (Yes Energy ramp +17,623 MW vs Enverus +130 MW)
   - Net conviction too low for a virtual position
   - If trading, apply 30% of normal weight only

4. **PANHANDLE note**: PANHANDLE_EXPORT binding reduces GR_WEST prices (Panhandle generators congested). West-to-North shorts benefit regardless of which West corridor is binding.

---

## Stage Progress Update

No stage transition this cycle. CONGESTION_PROJECT remains Stage 0 — Infrastructure.

Infrastructure status:
- Yes Energy: PRODUCTION (1 file, 24 rows) — dual-source cycle
- Enverus: PRODUCTION (4 files) — dual-source cycle
- Smartbidder: ABSENT (client_secret expired, Day 90+)
- AG2: ABSENT
- Hub-pair LMP: ABSENT — ~148th+ consecutive cycle overdue (W3 item 0.10)
- Tenaska PTP: DOWN — ~175+ flowdays settlement pending
- Stage 0 W3: NOT STARTED

Learning flags from this cycle:
- D+3 carry-in from Oct 15 HE24 SCI 0.614 was FULLY REALIZED (HE01 starts at 18,544 MW). Strong synoptic events bypass overnight-decay model. D+3 carry-in reliability is REGIME-DEPENDENT: synoptic events carry through; diurnal events decay rapidly (Oct 14→15 miss).
- The "extreme diurnal October pattern" (Oct 15: GR_WEST drops to 2,090 MW midday) does NOT apply on Oct 16. GR_WEST maintains 17,936-18,844 MW throughout HE01-15. Regime classification (synoptic vs diurnal) must be incorporated into Stage 1 modeling.
- Yes Energy NL = -345 MW at HE14: first negative NL in Stage 0. This should become a new tier ("BEYOND EXTREME: NL < 0 MW") in the Stage 1 calibration table.
- D+4 Oct 17 carry-in: NOT TRIGGERED (HE24 GR_WEST 9,933 MW → SCI 0.333 < 0.350 threshold).

---

## New Stage 0 WDPEAK Records Set (2026-10-16)

| Record | Value | Prior Record | Source |
|---|---|---|---|
| First negative NL any day type | -345 MW (HE14) | Oct 11 WEPEAK +979 MW | Yes Energy |
| Hours NL < 5,000 MW | 6 hours (HE11-16) | Oct 11: ~12 hours (WEPEAK) | Yes Energy |
| GR_WEST VERY HIGH (SCI>0.565) consecutive hours | 15 (HE01-15) | — (Oct 11 had all-day but WEPEAK) | Yes Energy |
| WEST_TO_NORTH above MEDIUM hrs (WDPEAK) | 23 of 24 | 22 of 24 (Oct 11 WEPEAK) | Yes Energy |
| PANHANDLE above threshold hrs (WDPEAK) | 17 consecutive | Oct 11: 22 of 24 (WEPEAK) | Yes Energy |
| Dual-stressor (EXTREME duck + SCI>0.600) hrs | 9 (HE09-17) | 0 (no prior dual-stressor at SCI>0.600) | Both sources |

---

*Filed by congestion-analyst, 2026-10-15 CT*
*Downstream copy: shared/data/forecasts/congestion/2026-10-16.md*
*Self-review (D+1): memory/congestion-analyst/learnings/2026-10-16.md (to be filed 2026-10-16)*
