# congestion-analyst self-review — 2026-05-21 (for D+1 outlook 2026-05-22)

## Prior outlook review (2026-05-05 call)

Settlement data for 2026-05-05 is not yet in shared data (expected available ~T+2 from settlement). Cannot complete quantitative self-review for that date yet. Qualitative check deferred. Will revisit when 60-day disclosure data comes in.

**Outstanding self-review items from 2026-05-05 outlook:**
- Did GKS_BESS_RN RTSPP go negative HE10-16? (could not confirm)
- Was DA-RT positive (DA-rich) all day? (could not confirm)
- Did Non-Spin spike at evening as indicated? (could not confirm)
No data available in shared/data/ covering 2026-05-05 actual settlement. Stage 0 data gap confirmed.

---

## 2026-05-22 outlook quality notes

### What I worked with (PRODUCTION data confirmed)
- Yes Energy bidclose CSV: fetched 2026-05-21T16:14 UTC — confirmed PRODUCTION (contains actual load/renewable/outage forecasts for 2026-05-22)
- Smartbidder Energy Price Forecast: fetched 2026-05-21T09:31 CDT — confirmed PRODUCTION (DA run timestamp within DAM bid window)
- Smartbidder DA-RT Forecast: PRODUCTION (same run)
- Smartbidder DA Ancillary Prices: PRODUCTION (same run)

DAM data leakage check: all Smartbidder data has a run timestamp of 2026-05-21T09:31 CDT, which is before the D-1 10:00 CT DAM bid cutoff. COMPLIANT. Yes Energy forecast fetched at 16:14 UTC (11:14 CT) — this is after the DAM cutoff but the underlying forecast itself is a bid-close vintage; the load/renewable columns are COPHSL/STWPF/BIDCLOSE labeled, confirming bid-close vintage. COMPLIANT.

### Methodology assessment

**What worked:**
- The Smartbidder DA-RT spread probabilities (P(DA<RT) vs P(DA>RT)) proved interpretable and consistent with the renewable/load fundamentals. The signal at HE09-12 (P(DA<RT) ~0.59-0.60, RT expected above DA) aligns with the solar peak suppressing DA prices and creating West export stress.
- The AS price spike at HE20-22 (Non-Spin $14-16) is a genuine scarcity signal extractable from Smartbidder ancillary data. This was a useful congestion indicator not previously exploited.

**What did not work / gaps:**
- No hub-pair LMP data in the Yes Energy pull. The CSV contains only load, renewable generation, and resource outage aggregates — no zonal or hub price data. This is the most critical gap for producing a useful basis view. The existing fetch_market_data.py script does not appear to pull nodal/hub price columns.
- No 60-day disclosure data. Without actual constraint-level binding/λ history, all P(binding) calls are qualitative pattern matching, not statistically grounded.
- GKS_BESS_RN nodal price is completely absent from current data. The MCC analysis is directional proxy only.

### Model improvement notes

**Priority 1: Add hub LMP columns to Yes Energy fetch**
The Yes Energy Data Lake likely has HB_NORTH, HB_SOUTH, HB_WEST, HB_HOUSTON DA settlement price columns in the same or adjacent query endpoint. The current fetch_market_data.py pulls forecast aggregates but not hub clearing prices. Adding 4 hub LMP series would immediately enable:
- Actual hub-pair basis computation (WEST-NORTH, HOUSTON-NORTH)
- Basis history trending (prior 30-90 days)
- Better P(binding) proxy calibration

Action: propose to shared/scripts/fetch_market_data.py — add hub LMP query endpoint (Yes Energy Datalake → DALMP by settlement point for HB_NORTH/SOUTH/WEST/HOUSTON, WDPEAK and OFFPEAK averages per day).

**Priority 2: ERCOT 60-day disclosure ingestion (blocking Stage 1)**
Without actual constraint names and binding history, I cannot even enumerate the top-K constraints to model. The 60-day disclosure (MIS: `cdr.00013068` or similar) is publicly available without authentication. This is the highest-value Stage 0 item to unlock.

**Priority 3: GKS_BESS_RN nodal DA/RT price ingestion**
Even one settlement point (GKS_BESS_RN DASPP + RTSPP) would enable direct MCC estimation as:
MCC_proxy = (GKS nodal price) - (nearest hub price) with appropriate direction.
This is the primary use case per CONGESTION_PROJECT.md §2.

**Priority 4: Document Smartbidder AS price as leading congestion indicator**
HE20-22 Non-Spin spike ($14-16) and elevated ECRS/RRS suggests scarcity events. This is a useful real-time signal for congestion proximity. Add to Stage 1 feature engineering notes.

### Stage 0 checklist update

No new items completed this cycle. All items remain open.

Biggest bottleneck: no way to get actual constraint names or historical binding data without 60-day disclosure or ERCOT API. The hub LMP gap is the second most critical for the daily provisional view.

### Seasonal context note for 2026-05-22

May is spring shoulder transitioning toward summer. Solar is very high (27,500 MW peak). The West-to-North export constraint is structurally active in this season every weekday during solar peak. This is consistent with the 2026-05-05 call (same constraint family). The pattern is likely to repeat through June before summer peak dynamics take over (where load eventually overwhelms solar and the constraint may relax or shift direction on extreme heat days).

---

## What to check at settlement (target: 2026-05-24)

1. Did GKS_BESS_RN RTSPP go below North hub prices HE09-15? Confirm West export constraint binding.
2. Was DA-RT spread at GKS positive (DA>RT) during HE09-14 — or did RT actually exceed DA (confirming our P(DA<RT) call for that window)?
3. Was Non-Spin settlement price actually $14-16 at HE20-22?
4. Was DA energy price at HE20 actually ~$45 as Smartbidder forecast?
5. How severe was the resource outage during HE08-09 — did any scarcity event trigger?
