# congestion-analyst self-review — 2026-05-22 (D+1 outlook for 2026-05-23)

## Prior outlook review (2026-05-22 call — D+1 for 2026-05-22)

Settlement data for 2026-05-22 is not yet available in shared data (expected ~T+2 from settlement). Quantitative self-review deferred. Qualitative checks from memory/congestion-analyst/history/2026-05-22.md:

**Self-review anchors set for 2026-05-22 (to verify when data arrives ~2026-05-24):**
- Did GKS_BESS_RN RT prices go below North hub HE09-15? (West export binding call)
- Was DA-RT spread at HE19-21 approximately +$7-8? (Smartbidder forecast; DA $41-45 vs RT $34-37)
- Did Non-Spin settle $14-16 at HE20-22? (scarcity signal call)
- Was resource outage HE08-09 (18,362 MW) confirmed in any scarcity event?
- Did West wind actually trough at ~1,280 MW HE14?

These remain OPEN. No settlement data in shared/data/ as of today.

---

## 2026-05-23 outlook quality notes (today's output)

### Data confirmed PRODUCTION

- Yes Energy 2026-05-23.csv: bid-close vintage (COPHSL/STWPF labels confirmed). Fetched prior to D-1 10:00 CT. COMPLIANT.
- Smartbidder Energy Price Forecasts: run timestamp 2026-05-22T06:56 CDT — pre-cutoff. COMPLIANT.
- Smartbidder DA-RT Forecast: same run timestamp. COMPLIANT.
- Enverus net_load_fc: published 2026-05-22T06:41 CT — pre-cutoff. COMPLIANT.
- Enverus wind_stpf: published 2026-05-22T06:45 CT — pre-cutoff. COMPLIANT.

No leakage violations.

### Key analytical signals used

**Primary congestion driver — Enverus wind STPF trough**: The Enverus wind STPF shows a 11.9 GW overnight-to-midday wind swing (14,736 MW at HE00 to 2,849 MW at HE11). This is the sharpest wind trough in the available data series and is the primary driver of the WEST_TO_NORTH export binding signal for HE09-13. This signal was not available in the Yes Energy data alone (which showed GR_WEST declining from 8,146 to 2,905 MW — directionally consistent but without the full ERCOT-wide wind magnitude). The Enverus STPF adds important resolution.

**Secondary signal — Smartbidder DA-RT probabilities**: P(DA<RT) at 0.60-0.65 for HE00-13 is consistent with West zone DA prices being bid below expected RT — the canonical signature of West export congestion in ERCOT. The shift to P(DA>RT) at 0.61-0.66 for HE14-23 is consistent with evening load-driven import congestion.

**Evening ramp**: 9,665 MW net load ramp HE17-20 (Enverus) is the clearest quantitative trigger for the HOUSTON_IMPORT constraint candidate.

### Methodology assessment

**What worked this cycle:**
- Cross-referencing Yes Energy, Smartbidder, and Enverus data. Each source added non-redundant information: Yes Energy for solar/zonal wind, Smartbidder for DA-RT probability structure, Enverus for ERCOT-wide wind STPF magnitude and net load.
- The Enverus wind STPF was particularly valuable — the midday trough of 2,849 MW is sharper than Yes Energy's GR_WEST alone would imply, strengthening the WEST_TO_NORTH binding call.
- The framework of identifying stress periods (net load minimum → West export binding; net load ramp → import binding) continues to produce interpretable and internally consistent calls.

**Ongoing limitations (unchanged from 2026-05-21 self-review):**
- No hub-pair LMP data: basis view remains directional only. Dollar ranges ($3-8 West discount, $2-6 Houston premium) are heuristic, not calibrated.
- No 60-day disclosure: cannot name the specific constraint (line/contingency), and P(binding) figures remain qualitative.
- No PTDF matrix: GKS MCC is proxy only.
- No ancillary service price data: 2026-05-23 Smartbidder file set does not appear to include DA Ancillary Prices (only Energy Price Forecasts and DA-RT Forecast were available). This removes a congestion leading indicator used in prior calls. Flag: check if AS price file was not fetched or not available for this date.

### Comparison to 2026-05-22 call

The 2026-05-23 profile is similar in structure to 2026-05-22 (same season, same constraint families) but with one important difference: **solar is meaningfully lower** (20,065 MW vs 27,523 MW on 2026-05-22). This reduces the West zone surplus during solar peak and may mean the WEST_TO_NORTH constraint is less severe or binds for fewer hours. However, **the Enverus wind trough at 2,849 MW is sharper than 2026-05-22's ~1,280 MW GR_WEST trough** (though these are not directly comparable — ERCOT-wide vs regional). Net effect: West export binding risk is comparable between the two days.

### Model improvement notes

**Priority 1 (unchanged): Add hub LMP columns to Yes Energy fetch**
No progress this cycle. This remains the single highest-impact action for improving the daily provisional view. Estimated implementation: 1-2 hours to modify fetch_market_data.py.

**Priority 2 (unchanged): ERCOT 60-day disclosure ingestion**
No progress. Blocking Stage 1.

**Priority 3 (new): Confirm Smartbidder AS price file availability for 2026-05-23**
The DA Ancillary Prices file was not listed as available for today. Was it not fetched, or not produced? The prior day (2026-05-22) had this file and it was a useful signal (Non-Spin $14-16 at HE20-22). Missing this file reduces signal quality. Check fetch script output log.

**Priority 4 (new): Enverus wind STPF is the most valuable single input for West export binding**
The STPF trough magnitude (MW at midday trough) is the clearest quantitative proxy for West-to-North binding probability. This should be formalized as the primary feature in the Stage 1 heuristic model. Proposed rule: if Enverus wind STPF trough < 4,000 MW AND Yes Energy solar > 15,000 MW at same hour → P(WEST_TO_NORTH binding) ≥ MEDIUM-HIGH.

### Stage 0 checklist update

No new items completed this cycle. All checklist items remain open.

Observation: The daily provisional outlook cycle is producing consistent, interpretable output even at Stage 0. The two data gaps with highest impact remain: hub LMP and 60-day disclosure. These should be the focus of the next Stage 0 infrastructure session.

---

## What to check at settlement (target: 2026-05-25)

1. Did GKS_BESS_RN RTSPP go below North hub prices HE09-13? Confirm West export constraint binding.
2. Was the Enverus wind STPF trough (~2,849 MW at HE11) close to actual ERCOT wind generation?
3. Was DA-RT spread at HE20 approximately +$7-8 ($44.4 DA vs $36.5 RT5)?
4. Did any binding constraint appear in 60-day disclosure for HE09-13 on WEST-to-NORTH path?
5. How severe was the 9,665 MW net load ramp HE17-20 — did any scarcity event trigger?
