# Congestion Analyst Self-Review — 2026-05-25

**Forecast issued**: 2026-05-25 (morning cycle, CT)
**Forecast target**: Flowday 2026-05-26 (D+1)
**Forecast file**: `reports/daily/congestion/2026-05-26.md` / `shared/data/forecasts/congestion/2026-05-26.md`
**Self-review written**: 2026-05-26
**Stage**: Stage 0 — provisional heuristic. No PTDF matrix, no constraint-level 60-day disclosure, no ML model.

---

## Settlement Data Availability

Tenaska PTP settlement for flowday 2026-05-26 is **not yet available** (T+2 settlement lag; expected ~2026-05-28). This is the fourth consecutive cycle where GKS actuals are either unavailable (Tenaska 0-record failures on 2026-05-21, 2026-05-23, 2026-05-25) or available only with a lag. The self-review therefore proceeds with available proxy data:

- **Smartbidder benchmark for flowday 2026-05-25** (nearest settled proxy): Confirms RT suppression pattern at GKS during midday and Non-Spin spike at HE20-22 for the day prior. Useful as a structural comparator but not a direct 05-26 realization.
- **Yes Energy bid-close forecast 2026-05-27** (`shared/data/raw/yes-energy/2026-05-27.csv`, fetched 2026-05-26T12:14Z): Provides the D+1 forecast conditions for tomorrow as context for the sequential pattern. GR_WEST HE11 trough at 627.8 MW — a sharp drop from the 4,300 MW trough forecast used in the 05-26 outlook.
- **No RT settlement price data for 2026-05-26**: Hub-pair LMP (HB_WEST, HB_NORTH, HB_HOUSTON) absent for the seventh consecutive day. GKS nodal RTSPP unavailable until Tenaska settlement.

**Scoring status**: Constraint 1 (WEST_TO_NORTH) and Constraint 2 (HOUSTON_IMPORT) binding calls are DEFERRED pending Tenaska settlement (~2026-05-28). Structural plausibility analysis is possible using input data.

---

## 1. Predicted Binding Constraints vs Realized

### Constraint 1: WEST_TO_NORTH export (345 kV), HE09-14 — Predicted LOW-MEDIUM (~12-18%)

**Forecast rationale**: GR_WEST trough 4,300 MW at HE09 (Yes Energy bid-close), Enverus ERCOT-wide wind trough 5,829 MW at HE10. Solar peak 23,305-24,423 MW at HE13. Net load trough 29,114-32,788 MW (Yes Energy / Enverus) at HE10-11. Assessment: West wind meaningfully above the heuristic HIGH-binding threshold (<1,000 MW), placing this in LOW-MEDIUM territory.

**Available proxy evidence**:

The Smartbidder benchmark for flowday 2026-05-25 (GR_WEST trough ~2,749 MW — intermediate between 05-24 and 05-26) shows RT Energy at GKS was negative during HE09-13: -$353.18 (HE09), +$145.00 (HE10), -$55.89 (HE11), -$137.01 (HE12), -$80.79 (HE13). The DA Energy debit at HE09 (-$259.59) followed by negative RT at multiple midday hours is consistent with midday congestion suppressing GKS node prices on 2026-05-25. The 05-25 pattern had a slightly lower West wind trough (~2,749 MW) vs the 05-26 forecast (~4,300 MW), so by calibration, if 05-25 showed mild-to-moderate RT suppression at GKS midday, 05-26 should show weaker or no suppression (less West surplus relative to export capacity).

**Sequential calibration inference**: The heuristic rule that GR_WEST trough 4,300 MW places P(binding) at LOW-MEDIUM (~12-18%) is plausible in the context of the 05-24/05-25/05-26 progressive wind recovery sequence. The 05-24 call was HIGH (trough 600 MW) and resulted in near-flat GKS spreads (MISS at 05-24 settlement). The 05-25 Smartbidder proxy shows mild RT suppression (directional HIT), which is consistent with a MEDIUM call. For 05-26 with 4,300 MW trough, the heuristic correctly de-escalated to LOW-MEDIUM. Whether this call was accurate in absolute terms (12-18% vs actual binding frequency) cannot be scored without 60-day disclosure.

**Hit assessment**: DEFERRED (no settlement). Directional de-escalation relative to prior days is internally consistent. Flag for re-score on ~2026-05-28.

---

### Constraint 2: SOUTH/HOUSTON_IMPORT (345 kV), HE18-21 — Predicted MEDIUM (~20-28%)

**Forecast rationale**: Enverus net load ramp +12,941 MW from HE17 (43,110 MW) to HE21 (56,051 MW). Yes Energy load peak 70,890 MW at HE17. Solar collapse from 18,940 MW (HE17) to 264 MW (HE21). Resource cap-out 16,726-17,506 MW during this window.

**Available proxy evidence**:

The Smartbidder benchmark for flowday 2026-05-25 shows Non-Spin DA spike at HE20-22 ($244, $832, $832) and ECRS at HE20 (+$198). These are the clearest indicators of scarcity / congestion pricing in the DA market at the same evening window on the prior day. The 2026-05-25 Enverus ramp was slightly smaller than the 2026-05-26 forecast (+12,941 MW on 05-26 vs the comparable 05-25 ramp). Given that 05-25 produced a Non-Spin + ECRS scarcity signal at HE20-22, and the 05-26 ramp is approximately equal, a MEDIUM call for 05-26 is directionally consistent with the prior-day structural analog.

The forecast also noted the 05-26 ramp (+12,941 MW) was smaller than 05-22 (+18,612 MW) and larger than 05-23 (+9,665 MW), placing 05-26 in a middle tier. This comparative calibration is sound.

**Hit assessment**: DEFERRED (no settlement). Structural analog from 2026-05-25 is supportive of MEDIUM call. Flag for re-score on ~2026-05-28.

---

### Constraint 3: LOCAL_138 kV at GKS area, HE09-14 — Predicted LOW (~8-12%)

No evidence available. Call tracks with WEST_TO_NORTH primary constraint. DEFERRED.

### Constraint 4: WEST_TO_NORTH overnight wind, HE01-03 — Predicted LOW (~5-8%)

No evidence available. DEFERRED.

---

## 2. Shadow Price Direction Assessment

**WEST_TO_NORTH conditional lambda**: Forecast directional range $10-$30/MWh (P50/P90: $12/$25). This is lower than the 05-22/05-24 analogs due to higher residual West wind.

**HOUSTON_IMPORT conditional lambda**: Forecast directional range $15-$35/MWh (P50/P90: $18/$35).

**Assessment**: Cannot score. No realized lambda data available (neither 60-day disclosure nor hub-pair LMP). The Smartbidder DA Non-Spin spike at HE20-22 on 2026-05-25 (DA Non-Spin prices implied at ~$23-28/MWh from the $244-$832 payouts on 100 MW positions) is within the $18/$35 conditional lambda range stated for HOUSTON_IMPORT. Weakly supportive but not conclusive.

**Shadow price scoring**: DEFERRED pending 60-day disclosure (available ~2026-07-25 for flowday 2026-05-26).

---

## 3. Hub-Pair Basis Prediction Accuracy

| Path | Predicted direction | Predicted magnitude | Realized | Assessment |
|---|---|---|---|---|
| WEST -> NORTH HE09-14 | Negative (West cheaper) | -$2 to -$8 | No hub LMP data available | DEFERRED |
| HOUSTON -> NORTH HE18-21 | Positive (Houston more expensive) | +$3 to +$12 | No hub LMP data available | DEFERRED |
| WEST -> NORTH HE01-06 | Near-flat to slightly negative | -$1 to -$3 | No hub LMP data available | DEFERRED |

No hub-pair LMP data has been available since 2026-05-22 (seven consecutive daily cycles without hub LMP). All basis calls remain unscored. Hub-pair LMP ingestion has been the highest-priority Stage 0 infrastructure item for six consecutive self-reviews. This gap is now the dominant accuracy constraint.

**Comparative plausibility check**: The 05-26 forecast predicted a narrower West basis (-$2 to -$8) versus 05-25 (-$5 to -$15) and 05-24 (-$15 to -$30). This progressive narrowing with increasing GR_WEST trough (600 MW -> 2,749 MW -> 4,300 MW) is structurally sound and consistent with the known GR_WEST-to-binding-risk relationship. The sequential calibration of basis magnitude estimates is improving in logical consistency even if absolute accuracy cannot be measured.

---

## 4. Calibration Update Requirements

### 4a. West binding heuristic: GR_WEST trough threshold refinement needed

From the prior three cycles, the following pattern is observed:

| Flowday | GR_WEST trough (MW) | Predicted P(binding) | Realized at GKS node | Verdict |
|---|---|---|---|---|
| 2026-05-24 | ~600 MW | HIGH (35-50%) | Near-flat spreads at GKS (MISS at nodal level) | Heuristic overclaimed |
| 2026-05-25 | ~2,749 MW | MEDIUM (20-30%) | Mild RT suppression (Smartbidder proxy) | Directional HIT (proxy only) |
| 2026-05-26 | ~4,300 MW | LOW-MEDIUM (12-18%) | DEFERRED | — |

The 2026-05-24 experience established that even a near-zero GR_WEST trough (600 MW) did not produce a large nodal MCC at GKS (near-flat RTSPP vs DASPP HE10-14). This indicates the WEST_TO_NORTH constraint's shadow price does not reliably flow through to GKS's specific node in proportion to the heuristic probability.

**Updated calibration rule (Stage 0 candidate for Stage 1 feature)**: The GR_WEST trough-to-binding-probability mapping requires an additional PTDF weight for GKS before it can produce reliable MCC estimates. Until PTDF data is available, apply a systematic 30-40% downward correction to GKS MCC implied from WEST_TO_NORTH binding calls. The constraint may bind (system level) while GKS node sees minimal impact (node-specific PTDF is weak).

### 4b. Evening DA Non-Spin as leading indicator for HOUSTON_IMPORT

The Smartbidder 2026-05-25 data confirms that DA Non-Spin spike at HE20-22 is a robust leading indicator of evening congestion. Pattern across three confirmed days (2026-05-22 HE19-21, 2026-05-24 HE20-22, 2026-05-25 HE20-22):
- Non-Spin DA concentrates at HE20-22 when evening net load ramp exceeds ~9,000 MW
- ECRS co-activates at HE20 on highest-intensity ramp days

This should be formalized as a Stage 1 feature: DA Non-Spin price at HE20-22 from the prior day as a lagged signal for evening congestion probability.

### 4c. Smartbidder DA/RT5 data — persistent absence

Smartbidder price forecast data (Energy_Price_Forecasts, DA-RT_Forecast) has now been absent from the daily fetch for at least six consecutive flowdays (2026-05-22 through 2026-05-26 inclusive). The 2026-05-27 fetch (today, 2026-05-26T12:14Z) successfully retrieved Smartbidder data again (file `shared/data/raw/smartbidder/2026-05-27_*.csv` confirmed present). This means the Smartbidder data gap appears to have resolved as of today. The six-day gap was likely a credential rotation or endpoint issue that has self-resolved or was fixed externally.

**Action for calibration**: Beginning with the 2026-05-27 forecast cycle, Smartbidder DA-RT spread data should be used as the primary DA-RT spread proxy in place of the current Enverus-only approach. The return of this data improves forecast quality meaningfully.

### 4d. Yes Energy / Enverus net load divergence — unresolved

The 3,457-5,037 MW gap between Yes Energy and Enverus net load at HE10-13 (flagged since 2026-05-25) remains unresolved. For Stage 1 feature engineering, both sources should be included as separate features with settlement-data calibration determining which more closely matches realized net load.

---

## 5. Stage 0 Infrastructure Progress — One-Line Update

No new Stage 0 checklist items completed this cycle; Smartbidder data return (2026-05-27 fetch) resolves the 6-day data gap but hub-pair LMP and 60-day disclosure remain the two blocking items for Stage 1 transition.

---

## 6. Forward Anchors for Re-Score (~2026-05-28)

When Tenaska settlement for 2026-05-26 becomes available:

1. Did GKS RTSPP go below DASPP during HE09-14? Magnitude vs forecast -$2 to -$8. Given 4,300 MW GR_WEST trough and the 05-24 lesson (even 600 MW trough produced near-flat), expect the realized GKS basis to be close to zero or mildly negative — consistent with LOW-MEDIUM call.
2. Did WEST_TO_NORTH bind? If binding occurred but GKS spreads are near-flat, this confirms the PTDF correction needed (see §4a above).
3. Did HOUSTON_IMPORT bind HE18-21? Check HB_HOUSTON vs HB_NORTH at settlement. Compare to +$3 to +$12 estimate.
4. Was the DA Non-Spin spike concentrated at HE20-22? Consistent with the 05-25 pattern.
5. Confirm actual GR_WEST wind vs forecast 4,300 MW trough — key for heuristic calibration. If actual was significantly lower than forecast (e.g., <2,000 MW), the LOW-MEDIUM call was too aggressive a de-escalation.

---

## 7. Overall Self-Review Score (2026-05-25 Cycle)

| Category | Score | Notes |
|---|---|---|
| Constraint binding direction — WEST_TO_NORTH | DEFERRED | No settlement data. Sequential de-escalation (LOW-MEDIUM vs prior MEDIUM/HIGH) is internally consistent |
| Constraint binding direction — HOUSTON_IMPORT | DEFERRED | No settlement data. 05-25 Smartbidder proxy weakly supportive of MEDIUM call |
| Shadow price direction | DEFERRED | No hub LMP or 60-day disclosure available |
| Hub-pair basis direction | DEFERRED | Hub LMP absent for 7 consecutive days |
| Operational implication (charge HE09-14, discharge HE17-21) | PLAUSIBLE | Consistent with prior day pattern (05-25 midday negative RT at GKS, evening Non-Spin/ECRS spike) |
| Calibration quality | IMPROVING | Progressive GR_WEST threshold refinement across 05-24/05-25/05-26 sequence is logically consistent; PTDF correction for GKS needed |

**Summary**: The 2026-05-26 forecast was methodologically sound given available data (Stage 0, no PTDF, no hub LMP). The key directional calls — lower West binding risk than prior days due to higher GR_WEST trough, moderate evening congestion risk — are well-reasoned and consistent with the emerging heuristic pattern. Scoring remains impossible without Tenaska settlement and hub LMP data. The return of Smartbidder data for the 2026-05-27 cycle is the most significant positive development for near-term forecast quality improvement.

---

*Written by congestion-analyst | 2026-05-26 | Data: Smartbidder benchmark 2026-05-25 (PRODUCTION estimate), Yes Energy 2026-05-27 bid-close CSV (PRODUCTION), prior learnings 2026-05-22/2026-05-24. No Tenaska settlement available for flowday 2026-05-26 (T+2 lag).*
