# congestion-analyst Self-Review — 2026-05-26

**Forecast issued**: 2026-05-25 (morning cycle, CT)
**Forecast target**: Flowday 2026-05-26 (D+1)
**Forecast file**: `shared/data/forecasts/congestion/2026-05-26.md`
**Self-review written**: 2026-05-27
**Stage**: Stage 0 — provisional heuristic. No PTDF matrix, no ML model, no 60-day disclosure, no hub-pair LMP.

---

## 어제 예측 핵심

2026-05-26 혼잡 전망의 세 가지 핵심 콜:

1. **WEST_TO_NORTH (HE09-14): LOW-MEDIUM, P(binding) ~12-18%** — GR_WEST 저점 4,300 MW (HE09), 태양광 정점 23,305-24,423 MW (HE13), Enverus 풍력 저점 5,829 MW (HE10). 05-24(600 MW), 05-25(2,749 MW) 대비 현저히 높은 West 풍력으로 de-escalation.
2. **SOUTH/HOUSTON_IMPORT (HE18-21): MEDIUM, P(binding) ~20-28%** — Enverus NL 램프 +12,941 MW (HE17→HE21), Yes Energy 부하 정점 70,890 MW (HE17), 태양광 급감 18,940 MW → 264 MW. 05-22(+18,612 MW)보다 낮고 05-23(+9,665 MW)보다 높은 중간 티어.
3. **GKS MCC 방향**: HE09-14 약한 음의 MCC(-$2 ~ -$8) 가능, HE18-21은 West 수출 압력 완화로 GKS 직접 영향 제한.

---

## 실제 vs 예측 Delta

### 정량 실적 데이터 현황

| 데이터 유형 | 상태 | 비고 |
|---|---|---|
| Tenaska PTP 정산 (2026-05-26) | 미수신 | T+2 정산 지연; 2026-05-28 이후 가용 예정 |
| Hub-pair LMP (HB_WEST/NORTH/HOUSTON) | 미수신 | 8일 연속 미수집 지속 |
| 60-day disclosure (constraint λ) | 미가용 | 2026-07-26 이후 가용 예정 |
| Smartbidder 2026-05-26 벤치마크 | 미수신 | 2026-05-25 데이터만 보유 |

**직접 scoring 불가 — 모든 binding/lambda 항목 DEFERRED.** 아래 평가는 구조적 일관성 및 비교 분석에 한한다.

### 예측 vs 실적 테이블

| 제약 | 예측 P(binding) | 예측 조건부 λ 방향 | 실적 | 평가 |
|---|---|---|---|---|
| WEST_TO_NORTH HE09-14 | LOW-MEDIUM (12-18%) | $10-$30/MWh (P50:$12, P90:$25) | 정산 미수신 | DEFERRED — 2026-05-28 재스코어 |
| SOUTH/HOUSTON_IMPORT HE18-21 | MEDIUM (20-28%) | $15-$35/MWh (P50:$18, P90:$35) | 정산 미수신 | DEFERRED — 2026-05-28 재스코어 |
| LOCAL_138kV (GKS area) HE09-14 | LOW (8-12%) | 음의 MCC WEST_TO_NORTH 연동 | 검증 불가 | DEFERRED |
| WEST_TO_NORTH overnight HE01-03 | LOW (5-8%) | 영향 미미 | 검증 불가 | DEFERRED |

### 구조적 일관성 평가 (비교 기반)

**WEST_TO_NORTH**: 연속 3일 GR_WEST 저점 시퀀스(05-24: 600 MW → 05-25: 2,749 MW → 05-26: 4,300 MW)에 대응하여 binding 확률을 단계적으로 de-escalate (HIGH → MEDIUM → LOW-MEDIUM)한 판단은 구조적으로 일관적이다. 중요 단서: 2026-05-25 Smartbidder 프록시(GR_WEST 2,749 MW)에서 GKS 미드데이 RT 억제(-$353/-$55/-$137 at HE09-12)가 관찰된 것을 감안하면, 더 높은 West 풍력(4,300 MW)을 가진 05-26의 경우 RT 억제가 더 약하거나 무시할 수 있는 수준이었을 가능성이 높다. 방향성 de-escalation 콜은 플러시블.

**SOUTH/HOUSTON_IMPORT**: 05-25 Non-Spin DA 스파이크(HE20-22, $244/$832/$832) 패턴과 05-26의 유사한 NL 램프 규모(+12,941 MW)를 고려하면 MEDIUM 콜은 보수적이고 합리적이다. 단, 05-26 기상 조건(실제 부하, 저녁 바람 방향)이 다를 수 있어 절대치 평가는 유보.

**GKS 노드 MCC**: 2026-05-24 선례(GR_WEST ~600 MW에도 GKS 노드 MCC 미미)를 반영하여 05-26에서도 HE09-14 GKS MCC 영향을 약하게(-$2 ~ -$8) 설정한 것은 05-24 교훈을 올바르게 내재화했다. PTDF 가중치 불명 상황에서의 적절한 보수화.

---

## 내일(D+1: 2026-05-27) 예측과의 연결

오늘 발행된 2026-05-27 예측(D+1)은 GR_WEST HE11 저점 628 MW — 05-24(~600 MW)와 동등 수준으로 복귀. 다음 연결점이 중요하다:

- 05-26 LOW-MEDIUM 콜(4,300 MW trough) 대비 05-27 MEDIUM 콜(628 MW trough)은 **비선형적 스텝다운**: 628 MW는 2026-05-24와 동일한 신호 강도이나, 당일 NL 저점 36,175 MW가 05-24(~27,000 MW)보다 9,000 MW 이상 높아 태양광-풍력 동반 잉여 압력이 상대적으로 약함 → MEDIUM cap 적용 (MEDIUM-HIGH 제외). 이 캘리브레이션 결정은 05-24 MISS(GKS 노드 near-flat) 교훈을 직접 반영한 것.
- 05-26 저녁 HB_HOUSTON 프리미엄 콜(+$3~+$12)이 실제로 실현됐다면, 05-27 MEDIUM-HIGH 콜(+$5~+$18)의 상방 calibration 유효성 간접 확인 가능 (Tenaska 정산 후 업데이트 필요).

---

## Stage 0 모델 개선 포인트

### 1. GR_WEST 저점 → P(binding) 매핑의 NL 저점 상호작용 미반영 (신규 식별)

현재 Stage 0 휴리스틱은 GR_WEST 저점을 1차 독립변수로 사용한다. 그러나 2026-05-24와 2026-05-27을 비교하면 GR_WEST 저점이 유사함에도(600 MW vs 628 MW) 동일 P(binding) 콜이 부적절하다 — NL 저점이 다르면(27,000 MW vs 36,175 MW) 계통 마진이 달라진다.

**개선 방향 (Stage 1 피처 후보)**: `P(binding) ~ f(GR_WEST_trough, NL_trough, solar_peak, GR_WEST_trough × (solar_peak - NL_trough))` 형태의 비선형 상호작용 항 필요. 05-25 학습 메모의 "30-40% 하향 조정" 단순 규칙보다 체계적 접근이 Stage 1에서 가능해진다.

### 2. GKS 노드 MCC와 시스템 constraint binding의 디커플링 확인

2026-05-24 선례가 이를 명확히 했다: WEST_TO_NORTH constraint가 시스템 수준에서 binding해도 GKS 노드 MCC가 미미할 수 있다. P(WEST_TO_NORTH binding)와 E[MCC at GKS | binding]은 별개로 모델링해야 한다.

**Stage 0에서 취할 수 있는 조치**: constraint-MCC 디커플링 정도를 W2에서 구축된 shift factor 데이터(`data/raw/ercot/transmission/constraints/market_shift_factors/`)로 GKS 노드의 PTDF 값을 사전 확인. 이 작업은 W3(bus_lmp 백필) 전에도 부분적으로 가능 — 다음 Stage 0 체크리스트 항목으로 추가 검토.

### 3. Yes Energy / Enverus NL 차이 (3,457-5,037 MW at HE10-13) — 미해결 지속

이 발산은 지금까지 4일 연속(05-23/05-24/05-25/05-26) 관찰되었으나 해소되지 않았다. 원인으로 제안된 가설:
- Enverus가 Behind-The-Meter 태양광 커튼멘트를 덜 반영
- Yes Energy가 수출/계통외 부하를 다르게 취급
실제 NL이 둘 중 어디에 가까운지는 ERCOT settlement SCED NL과 대조해야 한다. bus_lmp 백필(W3) 완료 후 SCED 실현 NL 검증이 가능해지면 이 발산을 해소할 수 있다.

### 4. Smartbidder 데이터 — 복구 확인 후 활용 전략 필요

05-25 학습 메모에서 2026-05-26T12:14Z 사이클부터 Smartbidder 데이터가 복구된 것을 확인했다. 그러나 2026-05-27 예측(`shared/data/forecasts/congestion/2026-05-27.md`)에서 여전히 "Smartbidder DA/RT5 6일 이상 연속 미수집"이라고 명시하고 있다. 두 기록 간 불일치 확인 필요 — 2026-05-27 fetch가 실제로 Smartbidder를 활용했는지 재검토.

---

## 오늘(2026-05-27) 분석에 반영한 사항

1. **NL 저점 조건 추가 캘리브레이션 기준 도입**: GR_WEST 628 MW(05-27)가 05-24와 동급임에도, NL 저점 36,175 MW(05-27) vs ~27,000 MW(05-24)를 이유로 MEDIUM cap 유지 — MEDIUM-HIGH 상한 제외. 이 결정은 05-24 HIGH call MISS 교훈의 직접 적용.
2. **저녁 P(binding) 상향 근거 명확화**: NL 램프 14,120 MW(05-27) > 12,941 MW(05-26), cap-out 저점 HE20 16,924 MW의 복합 요인으로 MEDIUM-HIGH(28-38%)로 상향. 05-26 MEDIUM(20-28%) 대비 한 단계 에스컬레이션 — 정량 근거 명시.
3. **GKS 노드 MCC 경고 유지**: PTDF 없이 constraint binding이 GKS에 직접 반영된다는 확신 불가 메시지를 05-27 분석 전 구간에 유지. 05-24 교훈 내재화.
4. **캘리브레이션 근거 문서 참조 추가**: `memory/congestion-analyst/plans/2026-21-west-binding-calibration.md` 참조를 05-27 outlook 헤더에 명시.

---

## 다음 단계 (Stage 0 → Stage 1 준비)

### 즉시 실행 (현 사이클)

1. **Stage 0 W3 진입 준비**: W2 완료(2026-05-27 기준). 다음 최우선 항목은 `0.9 bus_lmp 백필` — 단, 30 GB gzipped 다운로드 전 디스크 60 GB+ 여유 확인 필수. Stage Progress 파일에 W3 진입 타임라인 설정.

2. **GKS 노드 PTDF 사전 확인 (비정규 체크)**: W2에서 구축된 `market_shift_factors` 파티션에서 GKS 노드 ID를 조회하여 주요 WEST_TO_NORTH constraint에 대한 PTDF 값을 spot check. bus_lmp 없이도 constraint-MCC 디커플링 정도를 사전 파악 가능. 이를 통해 P(WEST_TO_NORTH binding) → E[MCC at GKS] 변환 계수를 데이터 기반으로 보정 가능.

3. **2026-05-26 Tenaska 정산 대기**: ~2026-05-28 가용 예정. 수신 즉시 GKS RTSPP HE09-14 DA vs RT 스프레드, HE18-21 DA discharge 수익을 검증하여 이 self-review의 DEFERRED 항목들을 스코어링.

### Stage 1 진입 전 블로커 현황

| 블로커 | 상태 | 해소 경로 |
|---|---|---|
| Hub-pair LMP 백필 (0.10) | BLOCKING Stage 1 | W3: hub/zone LMP 15-min 페치 (의존성: 0.1 — 완료) |
| 60-day disclosure | 구조적 불가 (가용 시점 ~2026-07-26) | W3 bus_lmp로 MCC 간접 재구성 — 60-day 대체 경로 |
| bus_lmp 백필 (0.9) | W3 주요 항목 | 디스크 확보 후 착수 |
| ercot_sced_shift_factors 2025-H2/2026 갭 | W2 잔여 | W3 시작 전 디스크 확보 후 재개 |

**Stage 1 진입 핵심 조건**: bus_lmp + hub/zone LMP 백필 완료 → MCC = -Σ(SF × λ) 일별 재구성 → hub-pair basis history 확보 → LightGBM baseline 학습 데이터 준비.

---

## Forward Anchor (2026-05-28 재스코어 체크리스트)

Tenaska 정산 수신 시 확인:
1. GKS RTSPP가 HE09-14에 North hub 대비 디스카운트 있었는가? 예측 -$2 ~ -$8 범위 검증.
2. WEST_TO_NORTH 실제 binding 여부 (constraint-level; 60-day disclosure 미가용이므로 간접 추정만 가능).
3. HOUSTON_IMPORT HE18-21 binding 여부 — HB_HOUSTON vs HB_NORTH 스프레드 (hub LMP 미가용이면 Tenaska의 DA 가격 프리미엄으로 간접 추정).
4. GKS 저녁 DA discharge HE17-21 수익 — 예측한 "primary revenue window" 콜이 실현됐는지.
5. GR_WEST 실제 저점 vs 예측 4,300 MW — Stage 0 heuristic 핵심 캘리브레이션 변수.

---

*작성: congestion-analyst | 2026-05-27 | 참조 파일: `shared/data/forecasts/congestion/2026-05-26.md`, `shared/data/forecasts/congestion/2026-05-27.md`, `memory/congestion-analyst/learnings/2026-05-25.md`, `memory/congestion-analyst/plans/stage-progress.md` | Tenaska 정산 미수신(T+2 지연) — 전 scoring 항목 DEFERRED*
