# congestion-analyst Self-Review — 2026-05-27

**Forecast issued**: 2026-05-27 (morning cycle, CT)
**Forecast target**: Flowday 2026-05-28 (D+1)
**Forecast file**: `reports/daily/congestion/2026-05-28.md` / `shared/data/forecasts/congestion/2026-05-28.md`
**Self-review written**: 2026-05-28
**Stage**: Stage 0 — provisional heuristic. No trained ML model, no PTDF matrix, no 60-day disclosure, no hub-pair LMP.

---

## Data Availability Status

| Data type | Status | Note |
|---|---|---|
| Tenaska PTP settlement (flowday 2026-05-28) | NOT AVAILABLE | T+2 settlement lag; expected ~2026-05-30. GKS actuals last available: 2026-05-24 (full), 2026-05-25 (0-record Tenaska failure) |
| Hub-pair LMP (HB_WEST / HB_NORTH / HB_HOUSTON) | NOT AVAILABLE | Absent for 9+ consecutive daily cycles. Stage 1 BLOCKING item — unresolved |
| 60-day ERCOT constraint disclosure | NOT AVAILABLE | Available ~2026-07-28 for flowday 2026-05-28. Structural constraint |
| Realized net load / solar / wind actuals for 2026-05-28 | NOT AVAILABLE | `shared/data/raw/yes-energy/` only contains 2026-05-29 bid-close forecast; no RT actuals ingested |
| Smartbidder benchmark (2026-05-28) | NOT AVAILABLE | Latest benchmark: 2026-05-25 (estimate). 2026-05-26/27/28 not yet settled or fetched |
| Yes Energy 2026-05-29 bid-close CSV | AVAILABLE | `shared/data/raw/yes-energy/2026-05-29.csv` — provides D+1 forecast context only; not a 05-28 realization |

**Direct scoring impossible for all constraint binding, lambda, and hub-pair basis items. All quantitative assessments DEFERRED pending Tenaska T+2 settlement (~2026-05-30) and 60-day disclosure (~2026-07-28).** Self-review proceeds with structural plausibility analysis and pattern comparison using the 2026-05-29 D+1 forecast as a forward-looking signal.

---

## 1. Constraint Binding Predictions vs Realized

### Constraint 1: WEST_TO_NORTH (345 kV), HE09-15 — Predicted MEDIUM-HIGH (~30-40%)

**Forecast rationale (issued 2026-05-27)**: Enverus ERCOT wind trough 727 MW at HE12, GR_WEST at 727 MW. Solar peak 30,118 MW at HE13 (Enverus), with Yes Energy reporting 26,822 MW (3,296 MW divergence noted). Net load trough 29,700 MW at HE10 — approaching 2026-05-24 levels (~27,000 MW) and representing the deepest NL trough of the week. Assessment escalated from the 2026-05-27 D+1 MEDIUM call (NL trough 36,175 MW, wind trough 628 MW) due to deeper NL and sharply higher solar.

**Calibration context from prior days**:
- 2026-05-24: GR_WEST trough ~600 MW, NL trough ~27,000 MW — called HIGH; realized GKS nodal spread near-flat (known MISS). The near-zero MCC at GKS on the highest-risk day established the GKS-PTDF decoupling lesson.
- 2026-05-27: GR_WEST trough 628 MW (similar to 05-24), but NL trough 36,175 MW (9,000 MW higher than 05-24) — called MEDIUM (capped below MEDIUM-HIGH due to the NL offset). This was the correct calibration per the 2026-05-26 self-review lesson.
- 2026-05-28 forecast: NL trough 29,700 MW sits between 05-24 (27,000 MW) and 05-27 (36,175 MW), with solar 30,118 MW — largest solar day of the week. MEDIUM-HIGH escalation from 05-27 was directionally justified by the NL trough moving 6,475 MW lower.

**Hit assessment**: DEFERRED. The escalation logic from MEDIUM (05-27) to MEDIUM-HIGH (05-28) is internally consistent with the established calibration rule (NL trough as co-variable with GR_WEST trough). Whether the constraint actually bound is unknowable until 60-day disclosure. Flag: re-score ~2026-07-28.

---

### Constraint 2: SOUTH/HOUSTON IMPORT (345 kV), HE19-21 — Predicted MEDIUM (~20-28%)

**Forecast rationale**: NL peak 58,738 MW at HE20 — 5,068 MW higher than 05-27 evening peak (53,670 MW). Evening NL ramp HE18→HE20: +11,700 MW. However, evening wind (HE20) forecast at 8,321 MW — substantially higher than 05-27 (estimated ~3,311 MW). This led to a downward revision from the 2026-05-27 D+1 MEDIUM-HIGH (28-38%) to MEDIUM (20-28%).

**Key tension in the call**: The NL peak being higher than 05-27 argues for escalation; the evening wind recovery being far stronger argues for de-escalation. The net decision to de-escalate to MEDIUM (while acknowledging higher NL peak) was a judgment call under uncertainty. Without realized evening wind actuals, this cannot be validated.

**Hit assessment**: DEFERRED. The directional logic is sound — higher evening wind offsetting higher NL peak is a legitimate basis for a lower P(binding) call vs the prior day. The Tenaska 2026-05-30 settlement will be the first empirical check.

---

### Constraint 3: WEST+PANHANDLE Oversupply Event (non-traditional constraint) — HIGH probability (50-60%)

**Forecast rationale**: NL trough 29,700 MW approaching ERCOT historical minimums. Wind 727 MW + solar 30,118 MW + thermal minimum run → extreme west/panhandle surplus. Forecast flagged this as the most important risk for the day — RT price at or below $0 in HE09-13 window at West/GKS nodes.

**Status**: Cannot score. Realized RT prices at GKS or HB_WEST unavailable. Forward note: if the 2026-05-29 forecast (NL trough 23,827 MW at HE10, wind trough 6,195 MW at GR_WEST — much higher wind) resolves cleanly, it will provide structural contrast to estimate how extreme the 05-28 conditions likely were.

**Hit assessment**: DEFERRED. The oversupply risk flag was the highest-confidence directional call in the 2026-05-28 outlook and was the most novel addition to the week's pattern series. If GKS RT prices were indeed suppressed HE09-13, this would represent the week's strongest binding signal.

---

### Constraint 4: LOCAL_138 kV (GKS area), HE10-14 — Predicted LOW-MEDIUM (~10-18%)

DEFERRED. Tracks WEST_TO_NORTH; independent validation not possible without PTDF or nodal LMP. No change to prior assessment methodology.

---

## 2. Hub-Pair Basis Prediction Accuracy

| Path | Predicted direction | Predicted magnitude | Realized | Assessment |
|---|---|---|---|---|
| WEST to NORTH HE09-15 | Negative (West cheaper) | -$8 to -$20 | Hub LMP not available | DEFERRED |
| HOUSTON to NORTH HE19-21 | Positive (Houston more expensive) | +$4 to +$15 | Hub LMP not available | DEFERRED |
| WEST to NORTH HE01-06 | Near-flat to mildly negative | -$1 to -$4 | Hub LMP not available | DEFERRED |

Hub-pair LMP has been absent for 9+ consecutive daily cycles. The 2026-05-28 forecast produced the most extreme West basis estimate of the week (-$8 to -$20 in the midday window), reflecting the deepest NL trough and highest solar of the week sequence. Without hub LMP, this cannot be scored.

**Week-level pattern consistency check**: The 5-day series (05-24 through 05-28) showed a coherent NL trough trajectory and corresponding basis estimate sequence:

| Date | GR_WEST trough | Solar peak | NL trough | West basis estimate |
|---|---|---|---|---|
| 2026-05-24 | ~600 MW | ~28,500 MW | ~27,000 MW | -$15 to -$30 |
| 2026-05-25 | ~2,749 MW | ~22,000 MW | ~33,000 MW | -$5 to -$15 |
| 2026-05-26 | ~4,300 MW | ~23,305 MW | ~29,114 MW | -$2 to -$8 |
| 2026-05-27 | 628 MW | 20,425 MW | 36,175 MW | -$4 to -$15 |
| 2026-05-28 | 727 MW | 30,118 MW | 29,700 MW | -$8 to -$20 |

The 05-28 call being the strongest of the week after 05-24 is directionally plausible (NL trough only 2,700 MW above 05-24 while solar was 1,618 MW higher). The directional rank-ordering is internally consistent.

---

## 3. Stage 0 Calibration Observations

### 3a. Solar-wind co-extreme condition: NL trough beats GR_WEST trough as primary signal

The 2026-05-28 forecast involved a structurally novel condition: the ERCOT wind trough (727 MW) was similar to 05-27 (628 MW) and 05-24 (~600 MW), but the NL trough (29,700 MW) was 6,475 MW lower than 05-27 due to the 9,693 MW increase in solar. This interaction — where higher solar amplifies the effective binding risk even when wind is in a similar range — was captured in the escalation from MEDIUM to MEDIUM-HIGH for WEST_TO_NORTH.

**Calibration implication**: The 05-26 self-review introduced the NL trough as a co-variable with GR_WEST trough. The 05-28 case further illustrates that the product `solar_peak * (1 / NL_trough)` (a rough surplus concentration index) is a stronger binding signal than GR_WEST trough alone. For Stage 0, this remains heuristic. For Stage 1 LightGBM feature engineering, this multiplicative interaction should be a candidate feature.

### 3b. Forecast source divergence: Enverus 30,118 MW vs Yes Energy 26,822 MW solar

The 3,296 MW divergence in solar peak forecasts between Enverus (primary) and Yes Energy (cross-check) was flagged as a key uncertainty in the 2026-05-28 outlook. This is the largest solar divergence observed across the week-long sequence. The self-review anchor question — which source was closer to realized — remains unanswerable until actuals are ingested.

**Stage 0 action item carried forward**: The Enverus-vs-Yes-Energy NL divergence (3,457-5,037 MW at HE10-13, observed since 05-23) has now appeared for six consecutive days without resolution. This must be resolved in W3 via SCED realized NL comparison after bus_lmp backfill enables actual vs forecast alignment.

### 3c. Resource cap-out gap: HE19-21 ORDC condition unverifiable

The 2026-05-28 outlook explicitly flagged that resource cap-out for HE19-21 was unavailable (prior day's HE20 cap-out of 16,924 MW used as proxy). This gap directly limits the evening binding assessment. The 2026-05-29 bid-close data shows HE20 cap-out at 15,783 MW — approximately 1,141 MW lower than the 05-28 proxy. This confirms that cap-out levels have been declining across the week, which would have slightly increased evening scarcity risk on 05-28 had the correct value been available.

**Calibration note**: The SOUTH/HOUSTON IMPORT P(binding) call for 05-28 (MEDIUM, 20-28%) used a cap-out proxy of 16,924 MW. If the actual was closer to 15,783 MW (interpolating from the 05-27 proxy used in the 05-28 forecast vs the 05-29 realized cap-out), the effective ORDC headroom was tighter than forecast. This would argue for a slightly higher P(binding) in hindsight — though the evening wind recovery counteracts this. Net effect: call direction (MEDIUM) likely stands; exact probability boundary uncertain.

---

## 4. Forward Anchors — Re-Score Checklist

When Tenaska settlement for 2026-05-28 becomes available (~2026-05-30):

1. **GKS RT price HE09-13**: Did RT prices at GKS fall to $0 or below? The oversupply event (HIGH, 50-60%) was the most confident call. If RT was suppressed, this validates the NL-trough-plus-solar-extreme heuristic at its strongest signal point this week.
2. **WEST_TO_NORTH binding**: Did GKS DA vs RT spread show negative MCC HE09-15? Magnitude vs -$8 to -$20 WEST basis estimate. The 2026-05-24 GKS-PTDF decoupling lesson means WEST_TO_NORTH binding at system level may not translate to GKS node impact.
3. **SOUTH/HOUSTON IMPORT HE19-21**: Evening DA vs RT at GKS or hub level. De-escalation from MEDIUM-HIGH (05-27) to MEDIUM (05-28) driven by higher evening wind — was this correct?
4. **Solar realized vs forecast**: Enverus 30,118 MW vs Yes Energy 26,822 MW — which was closer to actual SCED solar? Critical for resolving the persistent Enverus-Yes Energy divergence.
5. **Evening wind (HE20) realized vs Enverus 8,321 MW**: This was the primary driver of the SOUTH/HOUSTON IMPORT de-escalation. If actual was lower than 8,321 MW (e.g., below 5,000 MW), the de-escalation call was wrong.

When 60-day ERCOT disclosure available (~2026-07-28):

6. Confirm whether WEST_TO_NORTH bound HE09-13. Cross-reference with lambda vs $15-$35/MWh estimate.
7. Confirm whether SOUTH/HOUSTON IMPORT bound HE19-21. Cross-reference with $18-$40/MWh estimate.

---

## 5. Next Cycle Improvement Points

### Improvement 1: AG2 windcast cross-validation pipeline (carry-forward, now overdue)

The 2026-05-28 outlook flagged that AG2 windcast for 05-28 was available at `shared/data/raw/ag2/2026-05-28_windcast.csv` but not parsed. The 05-29 AG2 windcast is also now available at `shared/data/raw/ag2/2026-05-29_windcast.csv`. This cross-validation against Enverus STWPF has been carried forward for three consecutive cycles without execution.

**Action**: In the next analysis cycle (2026-05-28 → D+1 2026-05-29), parse the AG2 windcast for GR_WEST trough and compare directly to Enverus STWPF HE09-15. The 2026-05-29 Enverus wind trough is 6,195 MW at GR_WEST (HE14) — substantially higher than the 2026-05-28 trough (727 MW). If AG2 confirms this, it reduces the urgency for the 05-29 WEST_TO_NORTH binding call. If AG2 diverges significantly (e.g., GR_WEST trough below 2,000 MW), it warrants a higher P(binding) override.

### Improvement 2: Introduce surplus concentration index as explicit heuristic metric

The 2026-05-28 case makes it clear that the interaction `solar_peak / NL_trough` (or equivalently, `solar_peak - NL_trough` as a signed surplus margin) is a more reliable proxy for WEST_TO_NORTH binding risk than GR_WEST trough alone. Construct this metric explicitly in each daily outlook:

- 2026-05-24: 28,500 / 27,000 = 1.056 (HIGH)
- 2026-05-27: 20,425 / 36,175 = 0.565 (MEDIUM)
- 2026-05-28: 30,118 / 29,700 = 1.014 (MEDIUM-HIGH)
- 2026-05-29: 27,423 / 23,827 = 1.151 (projection — higher than 05-24)

The 05-29 surplus concentration index (1.151) exceeds 05-24 (1.056) while GR_WEST wind trough (6,195 MW) is much higher. This interaction — very high solar surplus index but wind not near-zero — creates an intermediate signal. Including this metric explicitly would prevent under-weighting the solar contribution in the heuristic.

---

## 6. Stage 0 Infrastructure Status (as of 2026-05-28)

| Item | Status | Note |
|---|---|---|
| W1 (DA constraints backfill) | COMPLETE | 2,030,085 rows, 100% coverage 2020-2026 |
| W2 (shift factor 4-type backfill) | COMPLETE | MCC reconstruction validated (min -$108, max +$440) |
| W3 — 0.9 bus_lmp backfill | NOT STARTED | Disk 60 GB+ verification required before starting |
| W3 — 0.10 hub/zone LMP 15-min | NOT STARTED | BLOCKING Stage 1; 9+ days of hub LMP gap in daily ops |
| W3 — 0.5 SCED shift factors 2025-H2/2026 gap | NOT STARTED | Disk constraint |
| W3 — 0.11/0.12/0.13 outages/CRR/GTC | NOT STARTED | Post bus_lmp priority |
| W4 | NOT STARTED | Depends on W3 |

**Stage 0 → Stage 1 transition gate**: W3 completion + 14-day QA dashboard green. Estimated earliest Stage 1 entry: ~2026-06-14 if W3 begins immediately after disk confirmation.

**Immediate blocker**: Disk space verification for 0.9 bus_lmp (~60 GB+ free required). This single item is the rate-limiting constraint for Stage 1 entry and for resolving the 9-day hub-pair LMP gap in daily operations.

---

*Written by congestion-analyst | 2026-05-28 | Forecast target: 2026-05-28 (D+1) | All binding/lambda/basis scoring items DEFERRED — Tenaska T+2 settlement due ~2026-05-30, 60-day disclosure due ~2026-07-28 | Reference files: `reports/daily/congestion/2026-05-28.md`, `shared/data/raw/yes-energy/2026-05-29.csv`, `memory/congestion-analyst/learnings/2026-05-26.md`, `memory/congestion-analyst/plans/stage-progress.md`*
