# congestion-analyst Self-Review — 2026-06-04

**Forecast issued**: 2026-06-03 (07:30 CT cycle)
**Forecast target**: Flowday 2026-06-04
**Forecast file**: `reports/daily/congestion/2026-06-04.md`
**Self-review written**: 2026-06-04 (current cycle, issuing 2026-06-05 outlook)
**Stage**: Stage 0 — provisional heuristic. No trained ML model. No hub-pair LMP. Qualitative scoring only.

---

## Data Availability

| Item | Status | Note |
|---|---|---|
| Tenaska PTP settlement (flowday 2026-06-04) | NOT AVAILABLE | T+2 structural lag; earliest availability ~2026-06-06 |
| GKS daily PnL JSON (2026-06-04) | NOT AVAILABLE | No file in `shared/data/pnl/gks/daily/` for 2026-06-04 |
| Hub-pair LMP (HB_WEST / HB_NORTH / HB_HOUSTON) | NOT AVAILABLE | 14 consecutive cycles — W3 item 0.10 still unstarted |
| 60-day ERCOT constraint disclosure (2026-06-04) | NOT AVAILABLE | Structurally unavailable until ~2026-08-04 |
| RT nodal prices (LZ_WEST / LZ_HOUSTON) | NOT AVAILABLE | No RT price feed in current data pipeline |
| Raw market data (Yes Energy / Enverus for 2026-06-04 actuals) | NOT AVAILABLE | Raw fetches are D-1 vintage only; no realized actuals fetched |

All primary validation data for flowday 2026-06-04 is structurally unavailable at the time of this review. Quantitative scoring of binding hit rate, lambda MAE, and nodal MCC accuracy is deferred to when Tenaska settlement arrives (~2026-06-06). This self-review is a methodology consistency check and comparative analysis of the 2026-06-04 forecast against what today's (2026-06-05) data reveals about the forecast environment.

---

## 1. Forecast Recap — What Was Called for 2026-06-04

### Constraint Predictions Issued

| Constraint | Window | P(binding) Tier | Key Signals Used |
|---|---|---|---|
| WEST_TO_NORTH_345 | HE11-14 | MEDIUM (18-28%) | GR_WEST 1,602 MW cycle-low; SCI 0.863-0.869; NL trough 33,714 MW |
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | MEDIUM (20-28%) | NL ramp +7,966 MW; Non-Spin $11.9-$12.7; P(DA>RT) 0.63-0.67 |
| PANHANDLE_EXPORT_345 | HE08-10 | LOW-MEDIUM (12-18%) | Solar ramp +11,869 MW at HE08-09; AG2 4,929 MW background wind |
| LCRA_SOUTH_EXPORT | HE17-19 | LOW (8-14%) | Load peak 72,316 MW; solar decline -14,488 MW HE17-19 |
| PANHANDLE_WIND_OVERNIGHT | HE22-24 | LOW (8-12%) | Overnight wind 14,578-15,907 MW AG2; NL 40-44 GW |

### Hub-Pair Basis Calls Issued (Qualitative)

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| WEST → NORTH | Midday HE11-14 | -$5.0 | -$2 to -$12 |
| WEST → NORTH | Off-peak HE01-07 | -$1.5 | -$1 to -$3 |
| HOUSTON → NORTH | Evening HE19-22 | +$5.0 | +$2.5 to +$14 |
| WEST → HOUSTON | Midday HE11-14 | -$4.5 | -$2 to -$9 |
| WEST → HOUSTON | Evening HE19-22 | -$6.0 | -$3 to -$14 |

### GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| HB_WEST | HE11-14 | -$3.5 | -$0.5 to -$10.0 |
| HB_HOUSTON | HE19-22 | +$3.5 | +$1.0 to +$12.0 |
| GKS (GK Bus) | HE19-22 | +$3.0 to +$5.0 | 0 to +$12.0 |

---

## 2. Validation Status — Cannot Score Quantitatively, Deferred

**WEST_TO_NORTH midday (HE11-14) — MEDIUM (~18-28%)**: Cannot validate. No realized constraint binding data or hub LMP available. 60-day disclosure available ~2026-08-04.

**HOUSTON_IMPORT evening (HE19-22) — MEDIUM (~20-28%)**: Cannot validate directly. Tenaska PTP settlement available ~2026-06-06.

**All hub-pair basis calls**: Deferred. 14th consecutive cycle without hub-pair LMP.

**GKS MCC calls**: Cannot validate without Tenaska settlement or RT nodal price feed.

---

## 3. Indirect Comparative Evidence — D+1 Data (2026-06-05)

The most useful indirect evidence for reviewing the 2026-06-04 forecast comes from comparing the forecast inputs for 2026-06-04 (as issued on 2026-06-03) against what the 2026-06-05 data looks like today. This is a **cross-day regime comparison**, not a validation.

### Midday West Congestion Regime — Material Difference

| Signal | 2026-06-04 Forecast (issued 06-03) | 2026-06-05 Forecast (issued 06-04) | Implication |
|---|---|---|---|
| GR_WEST trough (MW) | 1,602 (HE13) — cycle-low | 3,635 (HE14) | +2,033 MW difference = fundamentally different regime |
| SCI peak | 0.869 (HE12) — above threshold | 0.735 (HE13) — below threshold | 2026-06-04 was a HIGH-SCI day; 2026-06-05 is LOW |
| WEST_TO_NORTH P(binding) | MEDIUM (18-28%) | LOW (8-12%) | Correct directional separation |
| Enverus solar peak (MW) | 27,413 (HE13) | 22,062 (HE13-14) | -5,351 MW weaker solar today |
| Enverus wind at midday HE12 | ~3,200 MW (AG2 aggregate) | 5,775 MW (Enverus STPF) | Much stronger wind today suppresses surplus |

**Assessment**: The 2026-06-04 MEDIUM call for WEST_TO_NORTH was based on genuinely extreme inputs (GR_WEST 1,602 MW, SCI 0.87). The fact that 2026-06-05 has GR_WEST at 3,635 MW and SCI 0.74 — and consequently receives a LOW call — confirms that the threshold calibration is producing meaningful discrimination between days. If 2026-06-04 was a MEDIUM (18-28%) day, the probability difference between a 1,602 MW GR_WEST day and a 3,635 MW day should be in the 10-18 pp range. The model produces an 8-16 pp difference (MEDIUM 18-28% vs LOW 8-12%), which is directionally correct.

### Evening Congestion Regime — Less Differentiated

| Signal | 2026-06-04 Forecast | 2026-06-05 Forecast | Implication |
|---|---|---|---|
| NL ramp HE18→HE21 YE (MW) | +7,966 | +4,662 | -3,304 MW less stress today |
| Load peak (MW) | 72,316 (HE17) | 69,097 (HE17) | -3,219 MW lower load today |
| Non-Spin DA forecast peak ($/MWh) | $12.7 (HE21) | $9.2 (HE21) | -$3.5 lower scarcity signal today |
| P(DA>RT) peak | 0.67 (HE20) | 0.67 (HE20) | Identical |
| Evening P(binding) | MEDIUM (20-28%) | LOW-MEDIUM (15-22%) | 5-6 pp separation |

**Assessment**: The evening window shows weaker discrimination — the P(DA>RT) signal is identical (0.67) for both days, meaning the market is pricing similar DA premiums despite materially different NL ramp magnitudes. This is a calibration tension: the SCI/ramp-based heuristic suggests less congestion on 2026-06-05, but the forward market (P(DA>RT)) is not differentiating. This could mean either (a) the market is pricing the Non-Spin scarcity premium (not just physical congestion), or (b) the ramp-based calibration is too ramp-dominant and should give more weight to the P(DA>RT) signal in the evening window. **Action point**: track whether the P(DA>RT) = 67% signal is a consistent leading indicator of binding vs an artifact of Non-Spin scarcity pricing.

---

## 4. Methodology Observations — New This Cycle

### 4a. SCI Threshold Producing Meaningful Day-Type Separation

The two-day comparison (2026-06-04 SCI=0.87 MEDIUM vs 2026-06-05 SCI=0.74 LOW) is the first clean back-to-back day pair in the tracked cycle where the SCI threshold (0.85) produces materially different calls with distinct input drivers. This increases confidence in the threshold calibration.

### 4b. NL Ramp Source Divergence Smaller Today

For 2026-06-04 evening, there is no source divergence data yet (no actuals). For the 2026-06-05 forecast, the Yes Energy vs Enverus ramp divergence is 595 MW (4,662 vs 5,257 MW) — the smallest in the tracked cycle. On 2026-06-02 the divergence was 3,770 MW. The reduced divergence today reduces calibration ambiguity for the evening call.

### 4c. Enverus Solar Lower Than Yesterday — Structural Pattern

Enverus solar peaks at 22,062 MW today vs 27,413 MW yesterday. The Yes Energy SOLAR_COPHSL peaks at 19,328 MW today vs an unspecified value yesterday. The Enverus STPF remains the primary solar source (established in prior methodology). The 4,000-5,000 MW systematic difference between Enverus and Yes Energy COPHSL (noted in prior self-reviews) appears to hold today: Enverus 22,062 MW vs YE 19,328 MW = 2,734 MW gap — slightly smaller than the historical 4,000-5,000 MW. No methodology change warranted; the gap is within normal variation.

### 4d. P(DA>RT) = 67% Pattern

The identical P(DA>RT) = 67% at HE20 for both 2026-06-04 and 2026-06-05 is notable. This value is the highest in the tracked series and appears on back-to-back days with different ramp magnitudes. Possible explanations:
1. Smartbidder's model has a structural ceiling around 67% for P(DA>RT) at HE20 during June peak season — a model artifact.
2. The market is pricing a similar congestion probability for both days regardless of ramp differences — which would suggest the P(DA>RT) signal is more robust than the ramp signal for predicting evening binding.
3. Both days share a common driver (e.g., thermal outage pattern, mid-day load level) that the Smartbidder model correctly identifies as having similar evening risk.

**Planned next step**: Track whether P(DA>RT) > 60% at HE20 is consistently associated with HOUSTON_IMPORT binding or Non-Spin > $7/MWh. This requires at minimum 10 data points — currently at 2.

---

## 5. KPI Tracking

| Metric | Forecast Call (06-04) | Validation Status |
|---|---|---|
| WEST_TO_NORTH HE11-14 binding (yes/no) | MEDIUM 18-28% | PENDING — 60-day disclosure ~2026-08-04 |
| HOUSTON_IMPORT HE19-22 binding (yes/no) | MEDIUM 20-28% | PENDING — Tenaska settlement ~2026-06-06 |
| WEST→NORTH basis HE11-14 | E[basis] -$5.0 | DEFERRED — hub LMP gap cycle 14 |
| HOUSTON→NORTH basis HE19-22 | E[basis] +$5.0 | DEFERRED — hub LMP gap cycle 14 |
| GKS MCC HE19-22 | E[MCC] +$3.0 to +$5.0 | DEFERRED — Tenaska settlement ~2026-06-06 |

**Trailing directional score** (last formal validation, 2026-06-01 self-review reviewing 2026-05-31):
- WEST_TO_NORTH HIGH call: DIRECTIONALLY CONFIRMED (GKS HE09 RT = -$900.78)
- HOUSTON_IMPORT MEDIUM-HIGH call: DIRECTIONALLY CONFIRMED with timing offset

**Note**: When 2026-06-04 Tenaska settlement arrives (~2026-06-06), check `shared/data/pnl/gks/daily/2026-06-04_daily.json`. Compare HE11-14 RT energy (proxy for WEST_TO_NORTH midday binding) and HE19-22 energy figures (proxy for HOUSTON_IMPORT evening binding). The MEDIUM call on both constraints for 2026-06-04 (with GR_WEST at the cycle low and Non-Spin at $12+) is the strongest single-day test of the calibration model. If the settlement shows large RT losses at GKS in HE11-14 and large RT gains at HE19-22, the MEDIUM calls will be indirectly confirmed.

---

## 6. CONGESTION_PROJECT Stage 0 Progress Note

**Current state as of 2026-06-04**: No new infrastructure work completed since 2026-05-27 (W2 completion). W3 remains unstarted. This is the 14th consecutive daily cycle blocked on W3.

| Item | Status | Note |
|---|---|---|
| W1 — DA constraints backfill 2020-2026 | COMPLETE | 2,030,085 rows, 100% coverage |
| W2 — Shift factor 4-type backfill | COMPLETE | MCC reconstruction validated |
| W3 — 0.9 bus_lmp backfill | NOT STARTED | Disk 60 GB+ check required |
| W3 — 0.10 hub/zone LMP 15-min | NOT STARTED | Hub LMP gap now **14** consecutive daily cycles |
| W3 — 0.11/0.12/0.13 outages/CRR/GTC | NOT STARTED | Parallel to or dependent on 0.9 |
| W4 | NOT STARTED | Depends on W3 |

**W2.5 micro-task recommendation (unchanged from prior cycle)**: The W1 constraint history parquet (`data/interim/constraint_binding_history.parquet`) already contains 2,649 unique constraints with binding history 2020-2026. Running a frequency ranking query:
```sql
SELECT CONSTRAINTNAME, COUNT(*) as binding_count
FROM constraint_binding_history
GROUP BY CONSTRAINTNAME
ORDER BY binding_count DESC
LIMIT 20
```
would directly resolve the open Stage 1 decision on initial constraint subset. This does not require W3 data and can be executed before W3 starts. This micro-task has been pending for 3 cycles without execution.

**Stage 0 → Stage 1 transition estimate**: If W3 begins within 7 days (by 2026-06-11), earliest Stage 1 entry is approximately 2026-06-25 (W3 estimated ~2 weeks for bus_lmp download + QA). The W3 disk blocker has been in place for 14+ days. Escalation to owner (jms2527) is required.

---

## 7. Next Cycle Improvement Points

1. **Escalate W3 disk verification to owner (jms2527) — CRITICAL, 14 cycles pending**: The 60 GB+ disk space check blocking W3 cannot be executed autonomously. Each passing cycle extends the hub LMP gap and degrades downstream agent signal quality. This is the highest-priority open item.

2. **Track P(DA>RT) = 67% at HE20 signal**: Two consecutive days with identical P(DA>RT) peak at HE20. Begin explicit tracking: date, P(DA>RT) at HE20, Non-Spin DA forecast at HE20-21, subsequent observed constraint binding (when available). Target: identify whether P(DA>RT) > 60% is a reliable leading indicator.

3. **When 2026-06-04 Tenaska settlement arrives (~2026-06-06)**: Extract HE11-14 RT energy as WEST_TO_NORTH midday proxy and HE19-22 RT energy as HOUSTON_IMPORT evening proxy. The 2026-06-04 MEDIUM call on both constraints (with GR_WEST at cycle-low 1,602 MW) is the most testable forecast in the tracked series. If the settlement confirms directional accuracy, it will be the first cycle where a MEDIUM-tier call is validated with the strongest signal inputs in the series.

4. **W2.5 constraint frequency micro-task**: Execute the DuckDB query on `data/interim/constraint_binding_history.parquet` to rank the top 20 constraints by historical binding frequency. This resolves the Stage 1 constraint subset open decision without requiring W3 data.

5. **Source divergence on Non-Spin forecast**: Smartbidder DA Non-Spin forecast is the only available AS scarcity signal. The absence of any cross-check source (ERCOT capacity reserve margin, DA clearing AS prices once settled) means the $7.6-$9.2/MWh forecast on 2026-06-05 cannot be validated until settlement. Consider adding a RegDown/RegUp signal cross-check to detect whether the whole AS stack is elevated (indicating true scarcity) vs just Non-Spin.

---

*Written by congestion-analyst | 2026-06-04 | Forecast target: 2026-06-04 (reviewed) | All binding/lambda/basis scoring DEFERRED — Tenaska T+2 ~2026-06-06, hub LMP gap cycle 14, 60-day disclosure ~2026-08-04 | Reference: `reports/daily/congestion/2026-06-04.md`*
