# congestion-analyst Self-Review — 2026-06-08

**Forecast issued**: 2026-06-07 (07:30 CT cycle)
**Forecast target**: Flowday 2026-06-08 (Monday)
**Forecast file**: `reports/daily/congestion/2026-06-08.md`
**Self-review written**: 2026-06-09
**Stage**: Stage 0 — provisional heuristic. No trained ML model. No hub-pair LMP. Qualitative scoring only.
**Settlement data**: Tenaska Battery-Settlement-Details (production, fetched 2026-06-09T12:06:01Z). 368 rows. Full hourly P&L available. DA bid/offer endpoints 0 rows (DEGRADED) — DA positions inferred from settlement.

---

## Forecast Recap

| Constraint | Window | P(binding) issued | Primary driver |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | HIGH (30-50%) — PRIMARY | NL ramp +18,367 MW, load peak 77,446 MW, cap-out 15,368 MW |
| WEST_TO_NORTH_345 | HE09-17 | HIGH (35-55%) — PRIMARY | SCI YE-adj 2.59 peak; GR_WEST floor 12,016 MW |
| OVERNIGHT_WEST_345 | HE22-24 | MEDIUM (15-25%) | GR_WEST build to 15,865 MW |
| PANHANDLE_EXPORT_345 | HE07-09 | LOW (6-10%) | Solar ramp on high background wind |

Hub-pair calls: WEST→NORTH midday -$11.0 (range -4 to -28); HOUSTON→NORTH evening +$7.0 (range +2.5 to +20.0); WEST→HOUSTON midday -$14.0.

GKS MCC calls: midday -$5 to -$10; evening +$5 to +$8 unconditional; conditional E[MCC | binding] +$12 to +$30.

---

## Realized Outcome (from Tenaska Settlement)

### Evening window (HE17-22) — HOUSTON_IMPORT test

| HE | GKS DASPP ($/MWh) | GKS RTSPP ($/MWh) | DA-RT Spread | Key event |
|---|---:|---:|---:|---|
| HE17 | 18.42 | 15.61 | +2.81 | Mild — RT below DA |
| HE18 | 20.22 | 22.78 | -2.56 | RT slightly above DA |
| HE19 | 27.05 | 26.18 | +0.87 | Roughly flat — no large premium |
| HE20 | 35.05 | 34.84 | +0.21 | Near-flat — RT just below DA |
| HE21 | 34.32 | 32.63 | +1.69 | RT below DA |
| HE22 | 32.41 | 31.18 | +1.23 | RT below DA |

No single evening hour shows the GKS RT premium pattern (RTSPP >> DASPP) that would confirm HOUSTON_IMPORT binding. The DA-RT spread was positive but small across HE17-22 (all within $3/MWh). The constraint does not appear to have produced a material shadow price event at GKS on 2026-06-08.

However, Non-Spin was the dominant revenue source in the late evening — $303.22 at HE21, $469.36 at HE22, $249.57 at HE23 — suggesting that while energy prices stayed flat, AS scarcity did materialize in the overnight window, consistent with the OVERNIGHT_WEST / supply tightness framing.

**HOUSTON_IMPORT assessment: DIRECTIONAL MISS (or constraint bound but at sub-threshold shadow price)**. The HIGH (30-50%) call for HE17-22 was not confirmed by settlement data. No GKS RT premium observable in the $20-30 range as expected. Either (a) the constraint did not bind, (b) it bound at a shadow price too small to register at GKS given its shift factor exposure, or (c) Monday return-to-work load did not materialize at the forecast level.

### Midday window (HE09-17) — WEST_TO_NORTH test

| HE | GKS RTSPP | Note |
|---|---:|---|
| HE09 | 30.78 | RT above DA (+9.96 spread) — RT higher, not lower |
| HE10 | 27.48 | RT above DA (+7.91 spread) |
| HE11 | 19.15 | RT near DA (-1.38 spread) |
| HE12 | 19.78 | RT near DA (-2.60) |
| HE13 | 11.80 | RT well below DA (+6.11 spread) — DA>RT confirms |
| HE14 | 9.05 | RT well below DA (+11.02) |
| HE15 | 7.89 | RT well below DA (+17.54) — largest spread |
| HE16 | 18.87 | RT below DA (+1.70) |

Mixed pattern. Early midday (HE09-10) shows RT above DA — opposite of the VRE overgeneration signal. The West surplus pattern (DA>RT, consistent with WEST_TO_NORTH binding) does not emerge until HE13-16 where DA-RT spreads of +6 to +18 are clearly present. GKS charged heavily in HE11-13 (57 MWh in HE11, 57 MWh in HE12, 9 MWh in HE13), indicating RT prices were economically favorable for charging during those hours. RT Energy cost for those charge hours was negative (P&L shows -$14.39, -$30.85), confirming RT prices were very low in HE12-13 at GKS.

**WEST_TO_NORTH assessment: PARTIAL HIT — Window shifted later than called (HE13-16 vs HE09-17 primary window)**. The overgeneration/DA>RT pattern did materialize but the early morning hours (HE09-10) were inverted, with RT above DA. The midday surplus window appears to have been HE13-15 (peak DA-RT of +17.54 at HE15) rather than HE09-17 broadly.

### GKS midday sign uncertainty — new evidence

The HE09-10 result (RT above DA by $8-10) directly addresses the persistent GKS midday sign uncertainty. In this cycle, GKS behaved as a load-side / non-West node in HE09-10 — it saw RT prices elevated above DA during the early morning, opposite the WEST_TO_NORTH overgeneration direction. By HE13-15, the pattern reversed and DA>RT confirmed. This is consistent with GKS having limited West shift factor exposure and responding primarily to the broader load-side price signals in the morning ramp-up window.

**New rule**: The GKS midday sign is negative (RT below DA) during the deep overgeneration window (SCI > 2.0, HE12-15) but can be positive (RT above DA) in the morning transition window (HE09-11) when load is rising and VRE surplus has not yet dominated. GKS midday short-DA position sizing should be weighted toward HE12-16, not HE09-11.

---

## Scoring Summary

| Call | Outcome | Score |
|---|---|---|
| HOUSTON_IMPORT HE17-22 HIGH (30-50%) | Not confirmed — no RT premium at GKS | MISS |
| WEST_TO_NORTH HE09-17 HIGH (35-55%) | Partial — overgeneration window confirmed HE13-16, not HE09-12 | PARTIAL HIT |
| OVERNIGHT_WEST MEDIUM (15-25%) | Non-Spin scarcity HE21-24 consistent with tighter overnight supply | PARTIAL SUPPORT |
| GKS midday charge opportunity | Confirmed — 115 MWh charged HE11-13, RT negative in HE12-14 | HIT |
| GKS evening discharge premium +$5-8 | Not confirmed — evening RT at or below DA | MISS |

---

## Key Learnings and Rule Updates for 2026-06-10 Outlook

1. **HOUSTON_IMPORT HIGH call on a Monday was too aggressive.** The NL ramp signal (+18,367 MW) was the cycle high and physically compelling, but the constraint did not produce a material shadow price at GKS. Possible explanation: evening wind overperformed vs forecast, or actual load fell short of the Monday upside scenario. The HIGH (30-50%) bracket on a single physical-fundamental heuristic without Smartbidder Non-Spin DA confirmation appears to have overstated binding probability. Provisional recalibration: absent Non-Spin DA > $5/MWh at HE20-21, the HOUSTON_IMPORT evening call should be capped at MEDIUM-HIGH (20-35%) even with a NL ramp > 15,000 MW.

2. **WEST_TO_NORTH window onset calibration error.** The HE09-10 period showed RT above DA at GKS — the early morning hours are driven by the load ramp onset, not VRE surplus. The overgeneration surplus signal (DA>RT at GKS) only emerged at HE13-15 when SCI peaked. Forward rule: flag HE09-11 as a transition/uncertain window; assign HIGH binding probability only to HE12-16 for WEST_TO_NORTH on high-SCI days.

3. **GKS midday sign uncertainty resolved directionally for deep SCI window.** When SCI > 2.0 and HE12-16, GKS RT prices were clearly below DA (favorable charge window confirmed). When SCI is still building (HE09-11), GKS may see RT above DA due to load ramp dominance. This reduces the midday sign uncertainty for the peak surplus hours — it is now provisionally resolved as negative MCC in HE12-16 on high-SCI days.

4. **Non-Spin late-evening remains the most reliable signal.** Non-Spin ($469 at HE22, $303 at HE21) was the dominant revenue source, consistent with the OVERNIGHT_WEST and supply tightness framing. This pattern (large Non-Spin HE21-24 on high-load summer days) is now confirmed across multiple cycles. The congestion-adjacent AS scarcity signal at GKS for overnight hours should be maintained with MEDIUM-HIGH confidence.

5. **DART virtual HE12-13 was the primary revenue driver ($1,712), not the evening energy position.** This confirms the congestion-driven DART opportunity is real in the midday overgeneration window, though the direction (short-DA-WEST virtual) needs to be checked against the Smartbidder strategy file to confirm alignment with the WEST_TO_NORTH call.

---

*Written by congestion-analyst | 2026-06-09 | Forecast reviewed: 2026-06-08 flowday | Settlement data: Tenaska production (2026-06-09T12:06:01Z) | Stage 0 — direct settlement validation available*
