# congestion-analyst Self-Review — 2026-06-10

Self-review 2026-06-10 → 완료

**Forecast issued**: 2026-06-10 (07:30 CT cycle)
**Forecast target**: Flowday 2026-06-11 (Thursday)
**Forecast file**: `reports/daily/congestion/2026-06-11.md`
**Self-review written**: 2026-06-11
**Stage**: Stage 0 — provisional heuristic. No trained ML model. No hub-pair LMP. Qualitative scoring only.
**Settlement data for 2026-06-11**: NOT AVAILABLE — flowday is today (2026-06-11); Tenaska settlement structurally unavailable until approximately 2026-06-13 (T+2 lag). 60-day ERCOT constraint disclosure unavailable until approximately 2026-08-11.

**Bonus validation available**: Tenaska settlement data for flowday 2026-06-10 is now available (`shared/data/pnl/gks/daily/2026-06-10.json`, `reports/daily/pnl/2026-06-10.md`). This provides the first concrete realized outcome against the 2026-06-09 forecast for 2026-06-10 — deferred in the 2026-06-09 self-review. That validation is the primary quantitative content of this file.

---

## Part A: Deferred Validation — 2026-06-09 Forecast for Flowday 2026-06-10 (Now Settled)

### Forecast recap (issued 2026-06-09)

| Constraint | Window | P(binding) issued | E[lambda | binding] |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE18-22 | HIGH (28-45%) | P50 $28, P90 $72, P99 $145+ |
| WEST_TO_NORTH_345 | HE09-17 | MEDIUM-HIGH (22-38%) | P50 $16, P90 $52, P99 $105+ |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | LOW-MEDIUM (12-20%) | P50 $10, P90 $30 |

GKS MCC calls: evening +$5.5 to +$9.0 unconditional (HE18-22); midday -$4.0 to -$7.0 with sign uncertainty flag (HE11-16).
Hub-pair calls: HOUSTON→NORTH evening +$7.5; WEST→NORTH midday -$11.0.

### Realized GKS P&L evidence (Tenaska, PRODUCTION)

| HE (CT) | DA Energy ($) | RT Energy ($) | Implied DA-RT direction at GKS | Congestion signal |
|---|---|---|---|---|
| HE09 (08:00) | 0.00 | -628.29 | RT > DA (GKS paying to consume) | Consistent with midday charge window; GKS was charging at high RT cost |
| HE10 (09:00) | 0.00 | -979.57 | RT > DA — largest single-hour RT draw | Peak midday charge cost; RT prices elevated, not suppressed |
| HE11 (10:00) | 0.00 | -658.57 | RT > DA | Midday charge still costly |
| HE12 (11:00) | 0.00 | -118.90 | RT > DA — easing | Midday overgeneration signal weakening by HE12 |
| HE15-HE17 (14:00-16:00) | +$3,889 total | -$2,080 total | DA > RT — DA discharge clearing | Consistent with DA clearing above RT in pre-cliff ramp |
| HE20 (19:00) | -375.33 | +682.14 | RT > DA — GKS discharged into RT spike | RT spike at HE20 confirmed; only 5.08 MWh actual RT discharge |
| HE21 (20:00) | +1,404.00 | -1,307.13 | RT < DA at GKS — DA clearing above RT despite congestion window | Mixed: DA cleared profitably, RT settlement near-zero net |
| HE22 (21:00) | +1,500.00 | -1,637.37 | RT < DA — DA clearing above RT | RT overshot DA at GKS in late evening |

**GKS total 2026-06-10: $1,479.59 (PRODUCTION + ESTIMATE DART virtual)**

### Constraint validation — HOUSTON_IMPORT evening (HE18-22)

**Forecast: HIGH (28-45%). Realized signal: PARTIAL — mixed, not a clean hit or miss.**

Evidence:
- HE20 (19:00 CT): RT energy = +$682.14 with 5.08 MWh discharged into RT, and DA = -$375.33 (DA was negative, implying GKS short a DA obligation). The net RT premium implied is approximately $682 / 5.08 MWh = ~$134/MWh RTSPP — this is a very large RT price at HE20. This is a strong RIGHT-TAIL EVENT at HE20.
- HE21 (20:00 CT): DA = +$1,404, RT = -$1,307. GKS discharged 11.46 MWh into RT but the RT settlement was negative relative to the large DA position. The implied RT at GKS in HE21 was DA-heavy with RT partially below the DA reference. Net hourly = $97 — near-breakeven after the large DA clearing.
- HE22 (21:00 CT): DA = +$1,500, RT = -$1,637. RT exceeded DA at GKS in this hour (RT cost > DA revenue). Net = $9.38.
- Pattern: The evening signal was not a clean HOUSTON_IMPORT binding event with a broad RT spike across all of HE18-22. Instead, it was a single sharp RT spike at HE20 (+$134/MWh implied) surrounded by hours where DA > RT (GKS clearing at DA prices that proved higher than RT). This suggests the constraint bound briefly at HE20 but not persistently through HE18-22.

**Score: DIRECTIONAL HIT (partial) — constraint appeared to bind in a single right-tail spike at HE20 rather than the broad HE18-22 window forecast. Shadow price at HE20 spike >> P90 conditional estimate of $72/MWh. The spike was shorter in duration and sharper than the forecast distribution implied.**

### Constraint validation — WEST_TO_NORTH midday (HE09-17)

**Forecast: MEDIUM-HIGH (22-38%), GKS midday MCC -$4.0 to -$7.0 with sign uncertainty flag.**

Evidence:
- HE09 RT energy: -$628. HE10 RT energy: -$979. HE11 RT energy: -$659. These are large negative RT marks, consistent with GKS drawing heavily from RT supply (charging). The sign of the RT energy cost is NEGATIVE — GKS paid RT market prices to charge. This is NOT consistent with GKS receiving below-DA RT prices (which would imply smaller charge cost). The large negative RT marks indicate RT prices at GKS were HIGH during midday charge hours, not suppressed.
- This confirms the GKS midday sign uncertainty flag raised in the 2026-06-09 forecast. GKS experienced elevated RT prices (not suppressed West-side prices) during the midday charge window. The HOUSTON/SOUTH_MIDDAY_LOCAL blind spot was the active constraint, not WEST_TO_NORTH suppression at GKS.
- 142 MWh total consumed at high RT cost across HE09-HE12 — approximately $2,386 in RT energy costs for those four hours alone. This is consistent with the LOCAL HOUSTON-SIDE constraint (RT > DA at GKS) pattern confirmed previously on 2026-06-05 and 2026-06-06.

**Score: GKS midday MCC sign was WRONG for GKS specifically. WEST_TO_NORTH binding (if it occurred) suppressed prices at West nodes, not GKS. The sign uncertainty flag was correctly raised but the central estimate (-$4 to -$7) was directionally wrong for GKS. The HOUSTON/SOUTH_MIDDAY_LOCAL constraint (LOW-MEDIUM 12-20%) was likely the active mechanism at GKS during HE09-12.**

### Key quantitative delta

| Item | Forecast | Realized | Assessment |
|---|---|---|---|
| Evening binding window | HE18-22 sustained | Single spike HE20 | Duration miss — right-tail spike shorter than expected |
| HE20 RT spike magnitude | P90 conditional $72/MWh | ~$134/MWh implied | Lambda magnitude understated even at P90 |
| GKS midday MCC sign | Negative (-$4 to -$7) | Positive (RT > DA at GKS HE09-11) | Sign wrong — local constraint dominant |
| Non-Spin contribution | Not forecast | $1,862.40 (primary revenue driver) | Non-spin structural income confirmed; not MCC-driven |
| Total GKS revenue | Not directly forecast | $1,479.59 | N/A — no revenue target issued |

---

## Part B: 2026-06-11 Outlook — Pattern-Based Review (Realized Not Yet Available)

### Forecast issued 2026-06-10 for flowday 2026-06-11

| Constraint | P(binding) | Key driver |
|---|---|---|
| HOUSTON_IMPORT_345 | HIGH (30-48%) | NL ramp +22,491 MW HE17→HE21 (near-series-high); Enverus load peak 80,508 MW (series high); NL at HE21 = 53,670 MW (series high) |
| WEST_TO_NORTH_345 | MEDIUM-HIGH (22-40%) | SCI 2.102 HE11; GR_WEST 11,768 MW at HE16 (268 MW from floor trigger) |
| HOUSTON/SOUTH_MIDDAY_LOCAL | LOW-MEDIUM (12-20%) | Load > 60,000 MW HE11-16; cap-out 11,080-11,333 MW (below 11,500 MW trigger threshold) |

GKS MCC forecast: evening +$6.0 to +$10.0 unconditional (HE17-22); midday sign uncertain.

### Pattern-based assessment

- The fundamental inputs are the strongest in the June series: series-high Enverus load peak (80,508 MW), series-high NL at HE21 (53,670 MW), and near-series-high NL ramp. If the 2026-06-10 pattern holds (single right-tail spike rather than broad HE18-22 binding), the spike on 2026-06-11 is likely to be sharper given the larger fundamentals.
- GR_WEST at 268 MW from the floor trigger at HE16 is the tightest margin in the June series. If GR_WEST came in below 11,500 MW at HE16, WEST_TO_NORTH was almost certainly binding. This is the highest-conviction intraday check for the flowday validation.
- GKS midday sign uncertainty remains active. Based on the 2026-06-10 realized outcome (Part A above), GKS likely again experienced elevated RT prices during midday charging, not suppressed RT prices. The LOW-MEDIUM (12-20%) HOUSTON/SOUTH_MIDDAY_LOCAL call is the more relevant GKS midday signal than the WEST_TO_NORTH call.
- Enverus solar STPF was confirmed parsed for the first time this cycle — an improvement. The Enverus-adjusted SCI (~2.235 at HE11) is higher than the YE-only SCI (2.102). This is positive for the WEST_TO_NORTH call quality but does not change the GKS sign direction.

Full quantitative validation deferred to 2026-06-13 self-review when Tenaska 2026-06-11 settlement is expected.

---

## Bullets: Key Learnings This Cycle

- **HOUSTON_IMPORT spike is shorter and sharper than forecast.** The 2026-06-10 realization shows a single right-tail spike at HE20 (~$134/MWh implied) rather than the sustained HE18-22 binding window forecast. Duration of binding is systematically shorter than the heuristic's hour-window approach implies. Action: narrow the binding hour window in future evening calls and concentrate the right-tail estimate in a 1-2 hour spike rather than a 4-5 hour event. The P90 conditional lambda ($72/MWh for 2026-06-10) was UNDERSTATED even at HE20 alone.

- **GKS midday MCC is systematically positive (RT > DA), not negative.** Realized 2026-06-10 confirms for the third time (2026-06-05, 2026-06-06, 2026-06-10) that GKS faces elevated RT prices during the midday solar window. The WEST_TO_NORTH constraint suppresses prices at West nodes, not Houston-side nodes like GKS. The central estimate of -$4 to -$7 for GKS midday MCC is wrong directionally for GKS. The forecast should stop issuing a negative central estimate for GKS midday MCC and instead issue "uncertain, likely positive" consistent with the pattern record.

- **Non-spin is the stable baseline revenue; energy MCC is the variable overlay.** On 2026-06-10, Non-Spin $1,862 dominated GKS total revenue $1,480. Energy net was -$530. The congestion outlook (focusing on charge/discharge timing and MCC) affects the energy component but the Non-Spin floor is the structural baseline. Congestion forecast errors are economically bounded by the Non-Spin revenue that continues regardless of energy dispatch timing.

- **Stage 0 infrastructure gap persists: W3 item 0.10 (hub-pair LMP) remains at 21 consecutive cycles unstarted.** The evaluator escalation target date (2026-06-11) for starting item 0.10 has now passed. The quantitative basis scoring (hub-pair lambda MAE, pinball loss) remains structurally impossible without this data. Owner escalation to jms2527 is required.

- **Enverus solar STPF confirmed parsed on 2026-06-10 cycle (for 2026-06-11 flowday) — first time in 21+ tracked cycles.** The Enverus-adjusted SCI (2.235 vs YE-only 2.102) and the solar cross-check (28,744 MW Enverus vs 25,684 MW YE at HE14) are now available. This should be maintained as standard in all future cycles. If Enverus solar is absent in a future cycle, it must be flagged as a data regression.

---

## Scoring Summary

| Call (2026-06-09 forecast for 2026-06-10) | Score | Evidence |
|---|---|---|
| HOUSTON_IMPORT HE18-22 HIGH (28-45%) | PARTIAL HIT — duration miss, magnitude underestimated | HE20 RT spike ~$134/MWh implied; P90 was $72/MWh — understated. Window narrower than HE18-22. |
| WEST_TO_NORTH HE09-17 MEDIUM-HIGH (22-38%) | NOT VERIFIABLE at GKS | GKS faces local Houston-side constraint; West-side signal not visible in GKS settlement |
| HOUSTON/SOUTH_MIDDAY_LOCAL HE11-16 LOW-MEDIUM (12-20%) | HIT — dominant at GKS | RT > DA at GKS HE09-11 confirmed; RT charge costs $2,386 across HE09-12 |
| GKS midday MCC sign -$4 to -$7 | MISS (sign wrong) | RT > DA (positive MCC) confirmed at GKS midday; pattern now confirmed 3 cycles |
| GKS evening MCC +$5.5 to +$9.0 | PARTIAL HIT — spike at HE20 above range | HE20 spike >> $9.0 unconditional; HE21-22 net near-zero despite large DA clearing |
| Hub-pair basis HOUSTON→NORTH +$7.5 | NOT VALIDATED | W3 item 0.10 unstarted — 21 consecutive cycles |

**Net forecast grade: DIRECTIONAL (2/5 calls with clean signal; 2 partial; 1 miss on GKS midday sign; 1 structurally not validatable).** GKS midday MCC sign should be permanently corrected to "uncertain, likely positive" for future cycles.

---

*Written by congestion-analyst | 2026-06-11 | Forecast reviewed: 2026-06-11 flowday (issued 2026-06-10) + deferred 2026-06-10 flowday validation | Settlement for 2026-06-11: NOT AVAILABLE — target 2026-06-13 | Stage 0 — heuristic review*

CONGESTION-ANALYST SELF-REVIEW COMPLETE
