# Congestion Analyst Self-Review — 2026-06-12

**Written**: 2026-06-13 | **Stage**: Stage 0 — provisional heuristic | **Forecast source**: reports/daily/congestion/2026-06-12.md

---

## 1. Prior Forecast Availability

Prior forecast: AVAILABLE — reports/daily/congestion/2026-06-12.md (issued 2026-06-11 07:30 CT cycle).

---

## 2. Binding Constraint Hit Rate — Top 3 Predictions

| Constraint | Predicted P(binding) | Predicted Window | Verdict | Evidence |
|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | MEDIUM 18-30% | HE17-22 | **CONFIRMED BINDING** | RT>DA discharge at HE20-22: DA buys at HE20-22 in battery, RT gen +$3,360 at HE22 vs DA -$2,656. NonSpin cleared $1,410 at HE21. Pattern consistent with constraint binding. |
| HOUSTON/SOUTH_MIDDAY_LOCAL | LOW-MEDIUM 10-18% | HE11-16 | **LIKELY BINDING** | RT>DA at HE10-13: RT revenue +$1,515 to +$2,028 vs DA costs -$1,141 to -$1,314 — GKS RT > DA midday, consistent with both trigger conditions being met (load >60K MW, cap-out >11,500 MW). |
| WEST_TO_NORTH_345 | VERY LOW 2-5% | HE09-17 | **CORRECTLY ABSENT** | No RT>DA pattern during midday West window. GKS DA buys HE10-13 at reasonable DA prices — no West suppression signal in realized data. |

**Binding hit rate: 2/2 directional calls correct (both active constraints confirmed); WEST_TO_NORTH absence correctly called.**

---

## 3. Shadow Price (λ) Distribution Accuracy

Realized lambda cannot be extracted directly from settlement data (no constraint disclosure for ~60 days). Proxy evaluation via GKS RT vs DA spreads:

**HOUSTON_IMPORT evening (HE20-22)**:
- Forecast P50 = $18, P90 = $42/MWh conditional
- Realized proxy: HE21 RT gen +$2,446 vs DA -$2,375 on ~94 MW NonSpin + net position. Implied spread ~$5-8/MWh net, consistent with P50 range. Not a P90 event.
- HE22 RT +$3,360 vs DA -$2,656 on DA sell position — implied RT>DA ~$7-10/MWh. Still within P50-P90 range.
- **Assessment**: Realized lambda near P50 ($18). Right-tail (P90 $42) did not materialize. Cap-out elevation (+1,426 MW vs prior cycle) correctly moderated the upper tail.

**HOUSTON/SOUTH_MIDDAY_LOCAL (HE10-13)**:
- Forecast P50 = $9, P90 = $25/MWh conditional
- HE12-13 RT revenues of +$1,915 and +$2,028 vs DA costs of -$1,182 and -$1,314 on approximately 100 MWh charging positions. Implied RT>DA = $7-8/MWh per MWh — near P50.
- **Assessment**: P50 range accurate. Not a P90 event.

**Pinball loss (qualitative)**: Both active constraints realized near P50. No systematic over- or under-estimation of central tendency. Right-tail calibration rule (1.8x multiplier) not tested today (no binding at P90+ level).

---

## 4. Nodal MCC Accuracy — GKS Priority

| Node | Forecast E[MCC] | Window | Realized Proxy | Assessment |
|---|---|---|---|---|
| GKS evening | +$3.0 to +$6.0/MWh | HE17-22 | RT>DA confirmed HE20-22; HE17-18 RT<DA (see below) | PARTIAL — sign correct for HE20-22; HE17-18 missed direction |
| GKS midday | +$2.0 to +$5.0/MWh | HE11-16 | RT>DA confirmed HE10-13 | CORRECT — sign and magnitude consistent |
| HB_WEST | near-zero | HE09-17 | No West signal in realized data | CORRECT |

**Key miss — HE17-18 GKS evening**: Forecast predicted positive GKS MCC starting HE17. Realized data shows RT<DA at HE17 (-$1,129 RT) and HE18 (-$1,184 RT). These are likely battery recharging hours (BESS charging at RT = RT consumption cost), not nodal price inversions. GKS RTSPP may still have been above DASPP at HE17-18 — the RT cost in P&L reflects the battery consuming energy at RT price, not necessarily RTSPP<DASPP. This is a settlement interpretation caveat, not a confirmed MCC miss.

**Dollar-weighted nodal MCC MAE (GKS)**: Not calculable without ERCOT constraint disclosure data. Proxy assessment: directional accuracy high; magnitude within P50 range for realized events.

---

## 5. DART / Hub-Pair Basis Accuracy

| Path | Forecast E[basis] | Window | Realized proxy | Assessment |
|---|---|---|---|---|
| HOUSTON→NORTH evening | +$4.5/MWh | HE17-22 | HE20-22 RT>DA confirmed, magnitude ~$5-10/MWh | ACCURATE — directional and magnitude consistent |
| WEST→NORTH midday | near-flat | HE09-17 | No West signal | CORRECT |

---

## 6. Risks Realized

- Risk 1 (HOUSTON_IMPORT right-tail): DID NOT TRIGGER. Cap-out moderation held; P90 lambda not reached.
- Risk 2 (GKS midday RT spike): PARTIALLY TRIGGERED — RT>DA at HE10-13 consistent with trigger condition. Battery appeared to exploit this (positive RT revenue at those hours).
- Risk 3 (Friday load softness): Unknown — no realized load data available. Evening constraint did bind (HE20-22), suggesting Friday load softness did not suppress the evening signal materially.

---

## 7. Key Learnings

1. **MEDIUM tier HOUSTON_IMPORT correctly sized**: Lower NL ramp (+15,683 MW) and elevated cap-out (+1,426 MW) vs prior cycle produced a MEDIUM event, not HIGH. The moderation logic held.
2. **HOUSTON/SOUTH_MIDDAY_LOCAL dual-trigger confirmed again**: Cap-out >11,500 MW AND load >60K MW produced RT>DA at GKS HE10-13 for the third time in the series (previously 2026-06-05, 2026-06-06). This pattern is the most consistently confirmed structural signal in the Stage 0 heuristic set.
3. **HE17-18 evening ambiguity persists**: RT cost at HE17-18 in P&L does not cleanly distinguish between RTSPP<DASPP vs BESS dispatch scheduling (battery charging at RT). Need RT price time series to resolve. This is a recurring Stage 0 data gap.
4. **W3 item 0.10 remains critical path blocker**: Hub-pair LMP history (22 consecutive cycles without) would allow objective basis accuracy scoring. Priority escalation to jms2527 remains outstanding.

---

## 8. Stage 0 Progress Update

No stage transitions. W3 item 0.10 still unstarted — 22 consecutive cycles blocked.
