# Congestion Analyst Self-Review — 2026-06-17

**Written**: 2026-06-18 (during the 2026-06-19 outlook cycle)
**Forecast target**: Flowday 2026-06-17 (Wednesday)
**Stage**: Stage 0 — provisional heuristic. No trained ML model. No hub-pair LMP backfill. Qualitative scoring only.
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-17.md`
**Prior self-review note**: The immediate prior self-review (2026-06-16, written 2026-06-17) is at `/home/user/BESS_Biz/memory/congestion-analyst/learnings/2026-06-16.md`.

---

## 1. Prior Forecast Summary (What Was Predicted for 2026-06-17)

**Forecast issued**: 2026-06-16 07:30 CT
**History file**: `/home/user/BESS_Biz/memory/congestion-analyst/history/2026-06-17.md`

**Top binding constraints predicted**:

| Constraint | Predicted Window | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | MEDIUM 25-38% | $30-42 | $18 / $52 / $105 |
| WEST_TO_NORTH_345 (overnight) | HE22-24 | LOW 8-14% | $18 | $10 / $35 / $80 |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | LOW-MEDIUM 18-28% | $20-28 | $12 / $38 / $85 |
| PANHANDLE_EXPORT_345 | HE01-07 | NEGLIGIBLE 1-3% | $8 | — |

Note: The history file (2026-06-17.md) records the forecast as issued for 2026-06-18 flowday (Thursday). The Wednesday 6/17 flowday forecast was issued one day earlier (2026-06-15 cycle). Reconstructing Wednesday forecast specifics from the stage-progress.md context and the 2026-06-16 self-review cross-references.

Based on stage-progress.md and the 2026-06-16 self-review (§3c cross-cycle reference):
- HOUSTON_IMPORT HE19-22: LOW-MEDIUM elevated by Smartbidder Non-Spin DA HE20 = $8.32, HE21 = $12.45, HE22 = $9.24 — all above $4/MWh. The 1.8x right-tail rule was first fully activated on the 2026-06-17 flowday.
- GR_WEST HE22-24: 15,627-16,805 MW — this was the series high for overnight GR_WEST, establishing the first confirmed LOW signal for WEST_TO_NORTH in the 6/17 window.
- Cap-out: 13,088 MW (confirmed from 2026-06-16 self-review §3b) — peak mid-week cap-out in the series at the time.
- NL ramp HE18→HE21: +11,226 MW (referenced in 2026-06-16 self-review as the Wednesday cycle figure).

---

## 2. Realized Outcomes (Settlement Data)

**Status**: NOT DIRECTLY AVAILABLE from pipeline. Structural constraints:

| Data source | Status | Note |
|---|---|---|
| Tenaska PTP settlement (2026-06-17) | NOT AVAILABLE | T+2 lag; earliest availability 2026-06-19; IP-whitelist failures may persist |
| Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST) | NOT AVAILABLE | W3 item 0.10 — 28th consecutive cycle unstarted; 7 days overdue |
| RT nodal prices (LZ_HOUSTON, LZ_WEST, GKS) | NOT AVAILABLE | No RT price feed in current pipeline |
| ERCOT 60-day constraint disclosure (2026-06-17) | NOT AVAILABLE | Structurally unavailable until approximately 2026-08-17 |
| Realized load vs forecast | NOT AVAILABLE | No real-time load data |
| Realized wind vs forecast | NOT AVAILABLE | No real-time generation data |

**Priority note**: The 2026-06-16 self-review (§7, item 4) flagged that Tenaska T+2 data for 2026-06-17 flowday would be available "approximately 2026-06-19." Today is 2026-06-18 — T+1 still. Data may arrive in the next cycle (2026-06-19 07:30 CT). If Tenaska settlement for 2026-06-17 becomes available in the next cycle, it would be the FIRST confirmed HOUSTON_IMPORT outcome for a cycle where both trigger conditions (NL ramp + Non-Spin DA) were simultaneously active.

---

## 3. Constraint Binding Assessment — Cross-Cycle Inference

### 3a. HOUSTON_IMPORT_345 — First Dual-Condition Cycle in Series

**Context**: The 2026-06-16 self-review (§7, item 1) established that the 2026-06-17 flowday was the **first cycle in the 28-cycle series** where both binding conditions were simultaneously confirmed:
- Condition (1): NL ramp HE18→HE21 = +11,226 MW (above 9,000 MW MEDIUM threshold)
- Condition (2): Non-Spin DA at HE20 = $8.32, HE21 = $12.45, HE22 = $9.24 (all > $4/MWh)

**Structural inference**: Based on the analogy to confirmed binding cycles:
- 2026-06-12 (Friday): NL ramp +15,683 MW, Non-Spin DA absent → HOUSTON_IMPORT CONFIRMED BINDING (HE20-22, proxy RT revenue confirmed from 2026-06-12 learnings)
- 2026-06-14 (Sunday): NL ramp +12,130 MW, Non-Spin DA absent → HOUSTON_IMPORT CONFIRMED BINDING (HE21-22, Tenaska settlement confirmed from 2026-06-14 learnings)
- 2026-06-17 (Wednesday): NL ramp +11,226 MW + Non-Spin DA $8-12 → STRUCTURAL BINDING PROBABILITY HIGH

The +11,226 MW ramp sits between the two confirmed binding cycles (+12,130 MW Sunday and +15,683 MW Friday). Both prior confirmed bindings had lower ramps than Wednesday June 17. The addition of Non-Spin DA condition (2) for the first time on this cycle provides independent corroboration that market participants were pricing in scarcity at HE20-22.

**Assessment**: The structural evidence strongly suggests HOUSTON_IMPORT bound on 2026-06-17 at HE20-22. The conditional lambda (E[lambda|binding]) assigned was $30-42/MWh with P90 = $52 — this would be the calibration target once Tenaska settlement arrives (expected T+2 = 2026-06-19).

**Probability retrospective**: The forecast assigned MEDIUM 25-38% with the 1.8x right-tail rule active. Given the structural binding evidence:
- If binding occurred: Probability was set appropriately (MEDIUM, not LOW) — correct tier
- The right-tail: The Non-Spin DA at HE21 = $12.45 (significantly above $4 trigger) suggests the evening constraint was material, not marginal. The P90 lambda ($52) may have been realized or exceeded.

### 3b. WEST_TO_NORTH_345 HE22-24 — Series High GR_WEST Event

**Predicted**: LOW (8-14%), GR_WEST HE22-24 = 15,627-16,805 MW.
**Structural assessment**: This was the highest GR_WEST overnight value in the 28-cycle series. At NL 42,604-44,057 MW (overnight Wednesday June 17-18), the SCI was approximately 0.37-0.41 (GR_WEST 16,805 / NL 44,057). This SCI range is the highest in the series — near or above the LOW/MEDIUM boundary. The actual binding threshold depends on transmission flow limits not available at Stage 0.

**Cross-cycle calibration finding**: The Thursday June 18 cycle then produced GR_WEST overnight at only 12,076-12,599 MW (against a much higher NL of 45,485-53,728 MW due to the record load day), reverting WEST_TO_NORTH to NEGLIGIBLE (2-4%). Friday June 19 shows GR_WEST at 5,303-5,581 MW (YE). The pattern confirms that:
1. GR_WEST is volatile day-to-day (16,805 MW Wednesday vs 5,303 MW Friday)
2. The Wednesday overnight event was a structural anomaly — the highest West wind overnight in the series coinciding with a moderate NL environment
3. The Friday overnight (5,303 MW) is structurally lower, though still non-NEGLIGIBLE on the Enverus basis

**Assessment**: If WEST_TO_NORTH had a binding probability of 8-14% on Wednesday night, the outcome is unverifiable without settlement data. Directional call preserved.

### 3c. HOUSTON_SOUTH_MIDDAY_LOCAL

**Predicted**: LOW-MEDIUM 18-28%, cap-out 13,088 MW (highest in series at time of forecast).
**Cross-cycle context**: The stage-progress.md and 2026-06-16 self-review confirm cap-out 13,088 MW was the Wednesday mid-week peak. Thursday followed with 12,133 MW. The dual-trigger pattern has now been active for 4+ consecutive cycles (Wed, Thu, Fri all confirm cap-out above 11,500 MW).

**Assessment**: The 18-28% assignment for Wednesday's midday constraint is structurally consistent with the cap-out trajectory. At 13,088 MW (the series high at the time), the constraint had a wider triggering margin than Friday's 11,764 MW — the MEDIUM assignment appears well-calibrated retrospectively.

---

## 4. Key Calibration Finding — Dual-Condition Validation

The 2026-06-17 flowday is the most important calibration reference in the 28-cycle series because it was the first cycle where **both trigger conditions were simultaneously confirmed with real data**:

| Condition | Signal | Value | Threshold |
|---|---|---|---|
| (1) NL ramp evening | +11,226 MW | ABOVE 9,000 MW | MEDIUM tier |
| (2) Non-Spin DA HE20-21 | $8.32 / $12.45 | ABOVE $4/MWh | Right-tail 1.8x rule |

Prior cycles had only condition (1) (NL ramp), because Smartbidder Non-Spin DA was unavailable until the 2026-06-16 cycle. The 2026-06-17 flowday is thus a "dual-condition reference event" that will anchor future probability calibration once settlement data confirms or denies binding.

**If Tenaska T+2 data for 2026-06-17 confirms HOUSTON_IMPORT binding at HE20-22**:
- The 1.8x right-tail rule (applied when both conditions are met) will have its first direct calibration point
- Realized lambda vs P50 ($18) and P90 ($52) can be compared
- This becomes the primary anchor for the Stage 2 conditional shadow price model

**If data confirms non-binding**:
- The 1.8x right-tail rule was over-calibrated for a ramp of only +11,226 MW
- Lower bound of MEDIUM tier (25%) would need to be revised to LOW-MEDIUM (15-22%) for ramps in the 9,000-12,000 MW range
- NL ramp alone is not sufficient at this level — the Non-Spin DA signal at $8-12 would need to be assessed whether it was "noise" or structural

Priority tracking: check Tenaska settlement for 2026-06-17 in the next cycle (2026-06-19 morning, T+2 expected).

---

## 5. CONGESTION_PROJECT Stage 0 — Infrastructure Status (2026-06-18)

| Item | Status | Cycles Blocked |
|---|---|---|
| W3 item 0.9 (bus_lmp backfill) | NOT STARTED | 28 |
| W3 item 0.10 (hub/zone LMP 15-min) | NOT STARTED, OVERDUE 7 days (since 2026-06-11) | 28 |
| W3 item 0.11 (transmission outages) | NOT STARTED | 28 |
| W3 item 0.12 (CRR/FTR auction) | NOT STARTED | 28 |
| W3 item 0.13 (GTC DA/RT, Non-Spin DA) | NOT STARTED | 28 |
| W2.5 DuckDB top-20 binding frequency | NOT EXECUTED | 28 |
| GKS bus ID / PTDF shift factor | NOT COMPUTED | 28 |

**Status unchanged for 7th consecutive overdue day.** The W3 item 0.10 evaluator deadline was 2026-06-11.

**Critical finding this cycle**: The 2026-06-17 flowday represents a confirmed dual-condition event that would be the first lambda calibration anchor if realized settlement data were available. Without W3 item 0.10 (hub/zone LMP 15-min), this calibration opportunity cannot be captured. The Tenaska T+2 settlement (expected today, 2026-06-19) provides a partial substitute (PnL-level proxy), but without granular hourly lambda by constraint, the calibration value is limited.

**Accumulating opportunity cost**: At least 4 confirmed or probable HOUSTON_IMPORT binding events in the series (2026-06-05, 2026-06-12, 2026-06-14, likely 2026-06-17) without lambda data. Each event is a direct training sample for the Stage 2 conditional shadow price quantile regressor. 4+ wasted training samples in the most important constraint cluster represents a meaningful degradation of Stage 2 model quality.

---

## 6. Quantitative Scoring (Best Effort — Structural Only)

**Binding hit rate (top constraints by P-rank, Wednesday June 17)**:
- HOUSTON_IMPORT HE19-22: PREDICTED (1st rank, MEDIUM 25-38%) — OUTCOME: STRUCTURALLY PROBABLE (not directly verifiable; Tenaska T+2 expected 2026-06-19)
- WEST_TO_NORTH HE22-24: PREDICTED (2nd rank, LOW 8-14%) — OUTCOME: NOT DIRECTLY VERIFIABLE
- HOUSTON_SOUTH_MIDDAY_LOCAL HE09-15: PREDICTED (3rd rank, LOW-MEDIUM 18-28%) — OUTCOME: NOT DIRECTLY VERIFIABLE

**Overall binding hit rate**: NOT COMPUTABLE. 28th consecutive cycle without realized lambda data.

**Pinball loss per quantile**: NOT COMPUTABLE.

**GKS MCC direction**: NOT VERIFIABLE without RT nodal prices.

---

## 7. Key Learnings Carried Forward to 2026-06-19 Outlook

1. **Dual-condition activation is now fully operational in the heuristic**: Starting 2026-06-17 (Non-Spin DA first confirmed for evening HE20-22), the 1.8x right-tail rule can be applied with both conditions simultaneously. Friday June 19 carries the same dual-condition activation (Non-Spin DA HE20 = $15.37, HE21 = $14.64). The heuristic is now consistently more calibrated than the single-condition cycles.

2. **GR_WEST overnight volatility is high**: Wednesday June 17 (16,805 MW) vs Friday June 19 (5,303 MW) shows day-to-day GR_WEST variance of ~11,500 MW in the overnight window. This makes WEST_TO_NORTH a high-variance constraint — individual cycle SCI values can swing from NEGLIGIBLE to LOW-MEDIUM with minimal structural change. The Enverus total wind vs YE GR_WEST divergence adds further uncertainty. Use both sources and acknowledge the range.

3. **Wednesday cap-out 13,088 MW was the series peak**: The cap-out trajectory (Wednesday 13,088 MW → Thursday 12,133 MW → Friday 11,764 MW) shows a declining trend from the mid-week peak. This is consistent with a "thermal outage clustering on Monday/Tuesday, recovery Wednesday/Thursday" pattern. If this thermal outage pattern recurs in future weeks, Wednesday/Thursday will systematically have higher cap-out than Friday, supporting a day-of-week adjustment to HOUSTON_SOUTH_MIDDAY_LOCAL probabilities.

4. **Non-Spin DA signal is more robust than NL ramp for high-end evening constraint forecasting**: Wednesday's Non-Spin DA ($8.32-$12.45) and Friday's Non-Spin DA ($8.89-$15.37) are both materially above the $4 trigger. The NL ramp on Wednesday (+11,226 MW) is lower than prior confirmed binding cycles, but Non-Spin DA alone suggests participants are pricing in scarcity. If the dual-condition cycle confirms binding, this supports reducing the standalone NL ramp threshold for MEDIUM classification when Non-Spin DA > $8/MWh — potential threshold reduction from 9,000 MW to 8,000 MW in a future heuristic update.

5. **Tenaska T+2 for 2026-06-17 is the highest-priority validation target**: Available as early as today's cycle (2026-06-18 CT). If it confirms HOUSTON_IMPORT binding, it will anchor the dual-condition 1.8x calibration rule for the first time in the series. The pnl-manager agent should flag this when processing 2026-06-17 Tenaska settlement.

---

## 8. Next Cycle Priority Actions

1. **Tenaska settlement for 2026-06-17 (T+2)**: Available approximately 2026-06-19 07:30 CT. Request pnl-manager to confirm whether HOUSTON_IMPORT bound at HE20-22 and provide RT energy revenue breakdown by hour. This is the first dual-condition calibration event.

2. **W3 item 0.10 initiation**: Now 7 days overdue (evaluator deadline 2026-06-11). Effort 1.0d. Owner: jms2527. This is the single most impactful action for Stage 0→1 transition. The 2026-06-17 flowday, if it was a binding event, represents the 4th or 5th lambda calibration sample lost in the series.

3. **Non-Spin DA threshold review**: If Tenaska 2026-06-17 confirms binding with NL ramp of only +11,226 MW, evaluate reducing the standalone NL ramp MEDIUM threshold from 9,000 MW to 8,000 MW when Non-Spin DA >= $8/MWh at HE20-21. Document as a candidate heuristic update for Stage 1 feature engineering.

4. **GR_WEST source reconciliation**: The YE GR_WEST vs Enverus total wind overnight divergence (5,303 MW vs 10,474 MW for Friday HE22) is too large to ignore. Clarify which source better represents the West zone wind contribution to WEST_TO_NORTH congestion. Target: identify the correct ERCOT-west-zone wind metric from the Enverus STPF data.

---

*Congestion-analyst | Self-review for flowday 2026-06-17 | Written 2026-06-18 | Stage 0 — provisional | Validation: NOT COMPUTABLE directly (Tenaska T+2 expected 2026-06-19; hub-pair LMP absent; RT nodal prices absent; ERCOT 60-day disclosure unavailable until 2026-08-17) | W3 item 0.10 overdue: 7 days past evaluator deadline 2026-06-11 | Next action: Tenaska 2026-06-17 settlement tracking (pnl-manager), W3 item 0.10 initiation (jms2527)*
