# Congestion Analyst Self-Review — 2026-06-19

**Written**: 2026-06-19 (during the 2026-06-20 outlook cycle)
**Forecast target**: Flowday 2026-06-19 (Friday)
**Stage**: Stage 0 — provisional heuristic
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-19.md`

---

## 1. Predicted Binding Constraints vs Realized

| Constraint | Predicted Window | P(binding) | Realized |
|---|---|---|---|
| HOUSTON_IMPORT_345 | HE19-22 | MEDIUM 25-35% | DATA UNAVAILABLE (Tenaska T+2 expected ~2026-06-21) |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-12 | MEDIUM 18-28% | DATA UNAVAILABLE |
| WEST_TO_NORTH_345 | HE22-24 | LOW 10-16% | DATA UNAVAILABLE |
| PANHANDLE_EXPORT_345 | HE01-07 | NEGLIGIBLE 2-4% | DATA UNAVAILABLE |

RT LMP, hub-pair settlement, and ERCOT 60-day constraint disclosure are all unavailable. Hub-pair LMP backfill (W3 item 0.10) remains unstarted — 30th consecutive cycle without realized lambda data.

---

## 2. What Changed in the 2026-06-20 Outlook (Today)

- **WEST_TO_NORTH upgraded to LOW-MEDIUM (18-26%)**: GR_WEST overnight HE24 = 15,633 MW (YE) against Saturday NL floor of 36,741 MW yields SCI 0.426 — highest in the series since Wednesday June 17. This is a meaningful step up from Friday's LOW (10-16%, GR_WEST 5,303 MW). The Saturday NL floor amplifies West surplus structurally.
- **PANHANDLE_EXPORT first non-NEGLIGIBLE call (LOW 6-10%)**: GR_WEST HE24 = 15,633 MW is within 633 MW of the estimated Panhandle binding trigger (~15,000 MW). First time in the series that Panhandle has approached threshold. Assigned LOW rather than NEGLIGIBLE.
- **HOUSTON_IMPORT remains MEDIUM (20-30%) but Saturday-discounted**: NL ramp cross-source alignment tightened significantly (YE +10,424 MW vs Enverus +10,218 MW, gap < 2.2%). However, Smartbidder Non-Spin DA is ABSENT for Saturday, removing right-tail activation. Weekend -3ppt discount applied.
- **HOUSTON_SOUTH_MIDDAY_LOCAL stepped down to LOW (10-16%)**: Cap-out narrowed to 2-hour breach (11,549 MW, HE10-11) vs Friday's 3-hour breach — continuation of the declining cap-out trend (Wed 13,088 MW → Thu 12,133 MW → Fri 11,764 MW → Sat 11,549 MW).

---

## 3. Stage 0 Model Improvement Notes

1. **PANHANDLE threshold needs empirical anchoring**: The ~15,000 MW GR_WEST trigger is a rough heuristic. First near-threshold approach in the series (15,633 MW) is a calibration opportunity — if ERCOT 60-day disclosure eventually confirms Panhandle binding on June 20 or nearby dates, this will be the first direct data point for the threshold value.
2. **W3 item 0.10 (hub-pair LMP) now 8+ days overdue**: Four to five probable HOUSTON_IMPORT binding events in the June series are accumulating without realized lambda. Each missed event degrades Stage 2 quantile regressor training quality.
3. **Enverus-YE GR_WEST divergence unresolved**: Friday showed 5,303 MW (YE) vs 10,474 MW (Enverus) overnight — a ~5,000 MW gap that inflates WEST_TO_NORTH probability uncertainty. Saturday shows 15,633 MW (YE) vs 21,654 MW (Enverus). Source reconciliation remains a blocking item for reliable WEST_TO_NORTH calibration.

---

*Congestion-analyst | Self-review for flowday 2026-06-19 | Written 2026-06-19 | Stage 0 — provisional | Validation: DATA UNAVAILABLE (Tenaska T+2 expected ~2026-06-21; hub-pair LMP absent — W3 item 0.10 overdue 8+ days; RT nodal prices absent)*
