# Congestion Analyst Self-Review — 2026-06-25

**Written**: 2026-06-25
**Forecast target reviewed**: Flowday 2026-06-25 (Thursday)
**Stage**: Stage 0 — provisional heuristic
**Forecast file**: `shared/data/forecasts/congestion/2026-06-25.md`
**Settlement data**: PENDING — Tenaska T+2 expected ~2026-06-27. No GKS hourly settlement available for this cycle. This self-review is a partial entry; quantitative KPI section will be completed when settlement arrives.

**Important caveat**: No ERCOT settlement LMP (nodal or hub-level) available. No Tenaska settlement for Jun 25. All observations below are based on the forecast issued Jun 24 and structural data review only. Full constraint binding assessment deferred to Jun 27.

---

## 1. Forecast Summary — What Was Called (Jun 25 Outlook Issued Jun 24)

| Constraint | P(binding) | Window | Key Inputs | Probability |
|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HIGH | HE20-23 | NL ramp +24,437 MW YE (series record); Finding 3 applied | 52-70% |
| WEST_TO_NORTH_345 | MEDIUM | HE19-24 | GR_WEST 17,500-17,915 MW series high; SCI 0.39-0.46 above MEDIUM; Finding 2 applied | 28-40% |
| HOUSTON_SOUTH_MIDDAY_LOCAL | LOW-MEDIUM | HE09-12 | Cap-out 10,080 MW above 10,000 MW trigger; Finding 7 applied (GKS MCC negative) | 15-25% |
| PANHANDLE_EXPORT_345 | NEGLIGIBLE | HE01-04 | GR_WEST HE01-04 = 11,000-14,046 MW below 15,000 MW threshold | <5% |

**Key features of Jun 25 forecast (first cycle applying all three corrections)**:
- Finding 2 (WEST_TO_NORTH window extended to HE19-24): Applied for first time
- Finding 3 (HOUSTON_IMPORT window = NL ramp peak + 2h): Applied for first time
- Finding 7 (GKS midday MCC sign negative): Applied for second time (first was informal; this is first full application)
- P50 lambda upgrade: $32 (vs $28 prior) for HOUSTON_IMPORT reflecting series-record NL ramp

---

## 2. Structural Observations (No Settlement Data)

### Constraint 1 — HOUSTON_IMPORT_345 — Pre-assessment

**Inputs were extreme**:
- NL ramp HE18→HE21 = +24,437 MW (YE) — new series record, exceeding Jun 24 by 2,066 MW
- Load peak 80,744 MW (HE17) — moderate, below Jun 24 (82,122 MW)
- Solar collapse: HE15 29,267 MW → HE21 ~367 MW — consistent with prior days

**Prior cycle analog (Jun 24 — HIGH 50-68% call with +22,371 MW ramp)**:
- Jun 24 actuals (settlement T+2 expected Jun 26): not yet available
- Jun 23 actuals (available from prior cycle self-review): HOUSTON_IMPORT correctly directional, HE20-21 peak confirmed (RT Energy +$914 HE20, +$1,410 HE21)

**Pre-assessment confidence**: The Jun 25 HIGH 52-70% call was supported by the strongest NL ramp in the tracking series. If the pattern from Jun 22-23 holds (direction correct, timing window correct per Finding 3), HOUSTON_IMPORT was likely binding HE20-23. Awaiting settlement confirmation.

### Constraint 2 — WEST_TO_NORTH_345 — Pre-assessment

**Inputs were elevated**:
- GR_WEST HE19-24 = 17,500-17,915 MW — series high for this window
- SCI proxy (GR_WEST/NL) HE19-24 = 0.39-0.46 — above MEDIUM threshold 0.35

**Jun 26 comparison**: Jun 26 GR_WEST evening = 13,208-16,481 MW, materially lower. This suggests Jun 25 had the most favorable WEST_TO_NORTH condition in the series. The MEDIUM 28-40% call was the strongest WEST_TO_NORTH call since Jun 20-21 solstice window.

**Critical test of Finding 2**: This is the first cycle where the window was explicitly extended to HE19-24 (vs prior HE22-24). If WEST_TO_NORTH bound, the HE19-21 early window inclusion would be the new learning. Settlement needed to validate.

### Constraint 3 — HOUSTON_SOUTH_MIDDAY_LOCAL — Pre-assessment

**Finding 7 first full test**: GKS MCC sign corrected to negative in Jun 25 forecast. Cap-out 10,080 MW at HE11 is above the 10,000 MW trigger, so the constraint may have bound. However per Finding 7 (confirmed 4 consecutive cycles), the GKS node experiences RT price suppression (not premium) during midday solar hours — the MCC at GKS is negative regardless of whether the constraint itself binds.

### Constraint 4 — PANHANDLE_EXPORT_345 — Pre-assessment

**NEGLIGIBLE call**: GR_WEST HE01-04 = 11,000-14,046 MW — all below 15,000 MW threshold. This was a clear structural downgrade vs Jun 21 (where GR_WEST was ~15,000+ MW overnight). Jun 26 GR_WEST HE01-04 = 15,124-16,459 MW represents a sharp contrast — suggesting the Saturday recovery in Panhandle wind was not yet active on Thursday Jun 25.

---

## 3. Lambda Quantile Assessment (Settlement Pending)

No settlement data. Estimated lambda ranges from Jun 25 forecast:
- HOUSTON_IMPORT P50: $32/MWh, P90: $90/MWh
- Per Item 11 (open): Jun 23 actuals showed implied RT price ~$94-117/MWh at HE21, above P90=$80. Jun 25 NL ramp was even higher (+24,437 MW vs +20,385 MW Jun 23). If relationship holds, Jun 25 HE21 implied RT price may exceed $90 P90 anchor.
- Resolution: will assess when settlement data arrives.

---

## 4. Hub-Pair Basis View Accuracy

No hub-pair settlement LMP data (W3 item 0.10 blocked — 34th consecutive blocked cycle). No validation possible.

---

## 5. Key Open Items — Updated Status

| # | Item | Status | Update |
|---|---|---|---|
| 1 | Solar collapse rate d(Solar)/dt as Stage 1 feature spec | OPEN | Jun 25 solar collapse: HE15(29,267 MW) → HE21(367 MW) = -28,900 MW in 6h. Consistent high rate. Pending Stage 1. |
| 3 | DA_NS proxy ($375+ HE21, $825 HE22) as congestion signal | OPEN — settlement pending | Jun 25 DA Non-Spin not available (Smartbidder absent). Pattern expected but unverifiable. |
| 4 | DA_Energy source discrepancy (Smartbidder vs Tenaska) | OPEN | 5 cycles open |
| 5 | W3 item 0.10 hub/zone LMP data | OPEN — 34th consecutive blocked cycle | Evaluator deadline was 2026-06-11 — OVERDUE by 24 days |
| 6 | High-GR_WEST + high-NL-ramp interaction haircut | OPEN | Jun 25 had both conditions simultaneously (GR_WEST series high + NL ramp series high). This is the strongest test case. Awaiting settlement. |
| 9 | P50 lambda: $30-$40 for multi-trigger | APPLIED (P50=$32 in Jun 25) | Two triggers active; settlement needed to validate |
| 11 | P90 lambda calibration: may need increase beyond $90 for NL ramp >22,000 MW | OPEN — CRITICAL | Jun 25 NL ramp +24,437 MW — highest in series. Jun 23 (ramp +20,385 MW) showed implied RT ~$94-117 above P90=$80. Jun 25 likely even higher. Will assess when settlement available Jun 27. |

**New item**:
| 12 | WEST_TO_NORTH onset at HE19 vs HE22 — does extended window capture real binding? | NEW | First test of Finding 2 full extension to HE19. Jun 25 had GR_WEST HE19 = 17,500+ MW — above MEDIUM onset threshold. Settlement needed. |

---

## 6. Forecast Reliability Assessment

**Jun 25 is a critical benchmark cycle** because:
1. All three previously identified systematic errors (Findings 2, 3, 7) applied simultaneously for the first time
2. Both primary signals (NL ramp + GR_WEST overnight) at series extremes
3. If HOUSTON_IMPORT HIGH 52-70% is confirmed by settlement, it validates the NL ramp threshold escalation
4. If WEST_TO_NORTH MEDIUM is validated (either full HE19-24 window or subset), it confirms Finding 2 extension

Full assessment due Jun 27 when Tenaska T+2 settlement becomes available.

---

## 7. Quantitative KPI Summary — PENDING

| KPI | Forecast | Realized | Score |
|---|---|---|---|
| HOUSTON_IMPORT direction HE20-23 | HIGH positive GKS MCC | PENDING (T+2 Jun 27) | TBD |
| HOUSTON_IMPORT timing | HE20-23 | PENDING | TBD |
| HOUSTON_IMPORT lambda P90 | $90/MWh | PENDING | TBD |
| HOUSTON_SOUTH MCC sign | Negative per Finding 7 | PENDING | TBD |
| WEST_TO_NORTH HE19-24 | MEDIUM 28-40% | PENDING | TBD |
| PANHANDLE HE01-04 | NEGLIGIBLE | PENDING | TBD |
| Binding hit rate (top 3 binary) | — | PENDING | TBD |

**Complete this table by 2026-06-27 when settlement data arrives.**

---

*Settlement data for Jun 25 (Tenaska T+2) expected ~2026-06-27. This self-review will be updated or a follow-up entry filed at that time. All constraint assessments in this entry are pre-settlement structural analysis only.*
