# Congestion Analyst Self-Review — Flowday 2026-06-27

**Written:** 2026-06-28 (as part of D+1 cycle for Jun 29 flowday)
**Forecast reviewed:** Flowday 2026-06-27 (Saturday)
**Forecast issued:** 2026-06-26 (D-1)
**Stage:** Stage 0 — provisional heuristic
**Forecast file:** `shared/data/forecasts/congestion/2026-06-27.md`

**Settlement data status:** Tenaska T+2 for Jun 27 settlement is expected approximately 2026-06-29 — the day of writing. As of 07:30 CT on Jun 28 (when this review was initiated), Jun 27 settlement LMP and GKS hourly revenue data were NOT yet confirmed received. This review therefore remains a pre-settlement structural self-review. A follow-up quantitative KPI entry will be filed as `learnings/2026-06-29-followup.md` upon settlement confirmation.

**Note on prior self-review file:** A preliminary pre-settlement review was filed on 2026-06-27 covering this same flowday. That file captured the forecast-at-issuance state and open items. This entry supersedes and consolidates that filing where possible.

---

## 1. What Was Forecast for Jun 27

| Constraint | P(binding) called | Window | Primary signals |
|---|---|---|---|
| HOUSTON_IMPORT_345 | MEDIUM 27-38% | HE20-23 | NL ramp +22,652 MW (YE; 2nd-highest at time); Saturday -7 ppt; W25 haircut ×0.85 |
| PANHANDLE_EXPORT_345 | LOW-MEDIUM 12-20% | HE01-06 | GR_WEST HE01-06 = 15,878–17,224 MW; Saturday overnight demand low |
| WEST_TO_NORTH_345 | LOW-MEDIUM 18-28% | HE22-04 | GR_WEST HE22-24 = 17,548–17,935 MW; SCI 0.38-0.66 above MEDIUM threshold |
| HOUSTON_SOUTH_MIDDAY_LOCAL | LOW 8-15% | HE08-12 | Cap-out HE08 = 10,159 MW (only hour above 10,000 MW trigger); Finding 7 MCC negative |

Hub-pair calls (all structural heuristics):
- HB_WEST − HB_NORTH: -$5.5 (HE22-04), -$5.0 (HE01-06)
- HB_HOUSTON − HB_NORTH: +$7.0 (HE20-23)
- HB_SOUTH − HB_NORTH: -$0.8 (midday), +$4.0 (HE20-23)

---

## 2. Realized vs Forecast — Quantitative KPI

**Status: PENDING — Tenaska T+2 settlement not yet confirmed as of writing.**

All KPI rows below are marked PENDING. A follow-up entry will populate realized values when available.

| KPI | Forecast | Realized | Score |
|---|---|---|---|
| HOUSTON_IMPORT direction (HE20-23) | MEDIUM positive GKS MCC, P(binding) 27-38% | PENDING (T+2 expected Jun 29) | TBD |
| HOUSTON_IMPORT lambda magnitude | P50=$28, P90=$80 | PENDING | TBD |
| PANHANDLE_EXPORT direction (HE01-06) | LOW-MEDIUM 12-20% | PENDING | TBD |
| WEST_TO_NORTH direction (HE22-04) | LOW-MEDIUM 18-28% | PENDING | TBD |
| HOUSTON_SOUTH MCC sign (HE08-12) | NEGATIVE (Finding 7) | PENDING | TBD |
| GKS hourly RT vs DA (HE20-23) | RT > DA: MEDIUM confidence | PENDING | TBD |
| Binary binding hit rate (top 3) | Minimum 1 of 3 expected | PENDING | TBD |

---

## 3. Structural Self-Assessment (Pre-Settlement)

### Signal Fidelity

The Jun 27 Saturday forecast was issued with six independent cross-validated signals:
1. NL ramp HE18→HE21 = +22,652 MW (YE) — strong; consistent with prior binding days (Jun 20-23 all >18,000 MW with confirmed binding)
2. GR_WEST HE01-06 uniformly above 15,000 MW — PANHANDLE threshold met for all overnight hours
3. GR_WEST HE22-24 = 17,548–17,935 MW — highest GR_WEST late-evening reading at that point in the series
4. Smartbidder absent — one condition unverifiable
5. Saturday weekend discount (-7 ppt) and W25 haircut (×0.85) both applied
6. Cap-out: only HE08 exceeded 10,000 MW (10,159 MW) — marginal single-hour breach for HOUSTON_SOUTH

The signal structure for Jun 27 was qualitatively sound. The primary uncertainty was the interaction between the Saturday discount, the W25 haircut, and a NL ramp signal that exceeded prior binding-confirmed thresholds.

### Heuristic Rule Performance Assessment

**W25 GR_WEST haircut (×0.85 for HOUSTON_IMPORT when HE19-24 all above 15,000 MW):**
- Applied Jun 27 for the second time (first formal application was Jun 27 Saturday cycle)
- Zero settlement validation cycles completed at time of writing
- If Jun 27 HOUSTON_IMPORT DID bind at HE20-23: the haircut may have been over-aggressive (would have under-stated probability)
- If Jun 27 HOUSTON_IMPORT did NOT bind: the haircut may have been appropriate or insufficient
- This is the most consequential open calibration item. The haircut will be assessed against Jun 27 T+2 settlement data.

**Saturday weekend discount (-7 ppt):**
- This was the first Saturday cycle where the discount was explicitly applied
- Prior weekend discount calibration is informal (no quantitative backtest across the series)
- The -7 ppt figure was derived by analogy with observed Saturday-to-weekday demand reductions, not from settlement data

**Finding 3 (HOUSTON_IMPORT window = NL ramp peak ±1h → HE20-23):**
- Applied for the 4th+ consecutive cycle
- Confirmed in settlement data for Jun 20-23 weekdays (positive GKS RT spike at HE20-22)
- Extension to Saturday (Jun 27) is first weekend application — unconfirmed

### Pattern Comparison vs Confirmed Binding Days

The four confirmed HOUSTON_IMPORT binding days in the series (Jun 20-23):
- All were weekdays
- NL ramp range: +18,627 to +22,371 MW (all confirmed binding)
- Jun 27 NL ramp (+22,652 MW) exceeds the top of this confirmed range

This suggests Jun 27 had the physical conditions to support HOUSTON_IMPORT binding. The primary uncertainty is whether the Saturday demand reduction changes the generation mix stack enough to prevent binding at the same NL ramp level.

---

## 4. Open Items Status

| # | Item | Prior Status | Jun 27 Cycle Update |
|---|---|---|---|
| 1 | Solar collapse rate d(Solar)/dt as Stage 1 feature | OPEN | Jun 27 solar: peak ~30,431 MW (Jun 28 cross-reference); no new Jun 27 solar data parsed this cycle |
| 3 | DA_NS proxy ($375+ HE21, $825 HE22) as congestion signal | OPEN — settlement pending | Absent 38th+ consecutive cycle (Smartbidder missing) |
| 4 | DA_Energy source discrepancy (Smartbidder vs Tenaska) | OPEN | 7 cycles open |
| 5 | W3 item 0.10 hub/zone LMP data | OPEN — OVERDUE | 37th consecutive blocked cycle; evaluator deadline Jun 11 OVERDUE 27 days |
| 6 | W25 GR_WEST haircut calibration | OPEN — CRITICAL | Applied Jun 27 + Jun 28 with zero settlement validation. Jun 27 T+2 will provide first validation data point when received (expected Jun 29). |
| 11 | P90 lambda calibration at extreme NL ramp | OPEN — CRITICAL | Jun 27 P90 was $80; updated to $85 in Jun 28 forecast and $90 in Jun 29 forecast pending settlement validation |

---

## 5. Stage 0 Infrastructure Status

- W3 item 0.10 (hub-pair LMP 15-min): 37th (as of Jun 27) / 38th (today) consecutive blocked cycle
- Evaluator W23 improvement plan deadline (2026-06-11): OVERDUE by 27 days as of Jun 28
- W3 item 0.09 (bus-level LMP): not started
- W3 items 0.11-0.13 (outages, CRR/FTR, GTC): not started
- W4 items 0.14-0.18: not started
- Stage 1 transition criterion (W3 complete + 14-day QA green): cannot be met until W3 is unblocked

No infrastructure progress this cycle.

---

## 6. Follow-Up Action

When Jun 27 Tenaska T+2 settlement data becomes available (expected on or around Jun 29):
1. File `memory/congestion-analyst/learnings/2026-06-29-followup.md` with GKS hourly RT revenue attribution for Jun 27
2. Assess HOUSTON_IMPORT direction: did RT prices at GKS exceed DA at HE20-22?
3. Assess W25 GR_WEST haircut calibration: was P(binding) 27-38% well-calibrated or biased?
4. Assess Saturday discount: did demand reduction materially change the congestion outcome vs a typical weekday with the same NL ramp?
5. Update P90 lambda anchor based on implied RT premium at GKS during binding hours

This review file is intentionally kept brief pending settlement confirmation.
