# Congestion Analyst Self-Review — Flowday 2026-06-28

**Written:** 2026-06-29
**Forecast reviewed:** Flowday 2026-06-28 (Sunday)
**Forecast issued:** 2026-06-27 (D-1)
**Stage:** Stage 0 — provisional heuristic
**Forecast file:** `reports/daily/congestion/2026-06-28.md`
**History sidecar:** `memory/congestion-analyst/history/2026-06-28.md`

---

## 1. Settlement Data Status

**Tenaska PTP (GKS actual):** UNAVAILABLE. The Jun 28 daily PnL file (`shared/data/pnl/gks/daily/2026-06-28_daily.json`) confirms 0 rows across all four Tenaska endpoints (energy_as_detail, hsl, da_energy_bid, da_energy_offer). Root cause: Tenaska/Ascend endpoint mapping still unresolved — same whitelist/mapping failure present since at least Jun 25. This is the 17th+ occurrence.

**Smartbidder benchmark (Jun 28):** AVAILABLE (estimate, not settled). Total revenue = $1,056.05. Composition: DA Energy +$5,389, RT Energy -$7,222, Non-Spin AS +$1,363, DART Virtual +$1,446, RRS +$69, ECRS +$12. The negative RT energy revenue (-$7,222) and positive DA component ($5,389) implies RT prices at the benchmark node ran below DA — which is directionally inconsistent with a HOUSTON_IMPORT binding event during HE20-23.

**Quantitative binding KPIs (P(binding) hit rate, lambda MAE, GKS MCC dollar error):** CANNOT BE COMPUTED. Tenaska settlement remains blocked. No T+2 settlement data has cleared for any flowday in the Jun 25-28 window. All binding outcome assessments below are inference from Smartbidder benchmark signals only — confidence LOW.

---

## 2. Forecast vs Realized — Signal-Level Assessment

### HOUSTON_IMPORT_345 (Primary call: MEDIUM 28-40%, HE20-23)

Forecast basis: NL ramp +23,425 MW (YE), Sunday -7 ppt discount, W25 GR_WEST haircut ×0.85.

Smartbidder benchmark shows RT Energy = -$7,222 on the day, implying aggregate RT prices trended below DA at the benchmark position. This is directionally inconsistent with HOUSTON_IMPORT binding, which should produce a positive RT premium at South/Houston-proximate nodes. Probable interpretation: HOUSTON_IMPORT did NOT bind, or if it did, the bind was brief and the lambda was low enough to be overwhelmed by solar-suppression hours earlier in the day.

**Tentative call: MISS (binding did not occur at sufficient strength).** Confidence: LOW — settlement not confirmed.

The W25 GR_WEST haircut (×0.85) and Sunday weekend discount (-7 ppt) were probably the right directional adjustments; the base NL ramp signal (+23,425 MW) may have overstated evening stress for a Sunday profile. This is the second consecutive weekend cycle (after Jun 27 Saturday) where the MEDIUM call may have been too high.

### PANHANDLE_EXPORT_345 (Call: LOW-MEDIUM 15-22%, HE01-06)

No settlement data to confirm or deny. GR_WEST HE01-06 = 17,662–18,005 MW was structurally elevated; this constraint is less impactful for GKS RT exposure. Cannot assess outcome.

### WEST_TO_NORTH_345 (Call: LOW-MEDIUM 14-23%, HE22-04)

No settlement data. SCI proxy 0.38-0.49, all above MEDIUM threshold. Cannot assess outcome.

### HOUSTON_SOUTH_MIDDAY_LOCAL (Call: VERY LOW <5%)

The Smartbidder benchmark shows a negative RT day overall. Finding 7 (GKS midday MCC negative) was applied and is consistent with the observed negative RT outcome, though causality cannot be isolated. No sign contradiction detected.

---

## 3. Structural Heuristic Assessment

**W25 GR_WEST haircut — still unvalidated after 39 consecutive cycles.** Two weekend cycles (Jun 27 Saturday, Jun 28 Sunday) have now produced Smartbidder benchmark signals tentatively inconsistent with HOUSTON_IMPORT binding despite NL ramp levels that would have triggered binding on weekdays (Jun 20-23 all confirmed). This raises a hypothesis: the weekend discount may need to be strengthened beyond -7 ppt for Saturday/Sunday, OR the NL ramp threshold for weekend MEDIUM-tier calls should be raised (e.g., from ~14,000 MW to ~18,000+ MW for weekends). This is an open calibration question; no confirmed settlement data yet.

**Sunday profile quirk:** The day-of-week interaction for Sunday may differ structurally from Saturday. Sunday has the lowest demand profile of the week; the residual NL ramp signal may be dominated by afternoon solar collapse (structural) rather than load growth (stochastic). If HOUSTON_IMPORT binding is primarily a load-driven phenomenon, Sunday may be systematically more resistant to binding than Saturday at equal NL ramp levels.

**Hub-pair basis estimates:** Directionally consistent with the West-surplus / South-suppressed midday picture suggested by the Smartbidder data, but no quantitative validation is possible.

---

## 4. Open Items Status

| # | Item | Status |
|---|---|---|
| 5 | W3 item 0.10 hub/zone LMP | BLOCKED — 39th consecutive cycle. Evaluator deadline 2026-06-11, OVERDUE 28 days. |
| 6 | W25 GR_WEST haircut calibration | OPEN — CRITICAL. Zero settlement validation cycles. Smartbidder benchmark directionally suggests Jun 27+28 may not have had HOUSTON_IMPORT binding. |
| 11 | P90 lambda at extreme NL ramp | OPEN. Cannot update without settlement lambda data. |
| NEW | Weekend NL ramp threshold recalibration | HYPOTHESIS ONLY. Two weekend cycles tentatively non-binding despite ramp > weekday binding threshold. Needs confirmed settlement to formalize. |

---

## 5. Stage 0 Infrastructure Status

No W3 progress this cycle. Items 0.9–0.13 remain unstarted. Stage 0 → Stage 1 transition cannot occur until W3 is unblocked. Tenaska endpoint mapping failure is now affecting both the PnL pipeline AND congestion self-review quality — blocking self-review for a third consecutive cycle (Jun 25, Jun 27, Jun 28 all pending or unavailable).

---

## 6. Actions

1. File `learnings/2026-06-29-followup.md` if/when Tenaska T+2 settlement for Jun 27-28 becomes available. This is the highest-priority calibration event pending.
2. If two more weekend cycles show Smartbidder RT < DA despite NL ramp > 20,000 MW, consider formally downgrading the weekend MEDIUM threshold from ~14,000 MW to ~18,000 MW NL ramp.
3. Escalate W3 item 0.10 and Tenaska endpoint mapping failure to main thread — both blockers now compounding into self-review void.
