# Congestion Analyst Self-Review — Flowday 2026-06-29

**Written**: 2026-06-30 (as part of D+1 cycle for Jul 1 flowday)
**Forecast reviewed**: Flowday 2026-06-29 (Monday)
**Forecast issued**: 2026-06-28 (D-1)
**Stage**: Stage 0 — provisional heuristic
**Forecast file**: `shared/data/forecasts/congestion/2026-06-29.md`

---

## Settlement Data Status

**Tenaska T+2 data for 2026-06-29: NOT CONFIRMED as of writing.**

Jun 29 settlement (T+2) would be expected approximately 2026-07-01. This review is filed as a pre-settlement structural entry on 2026-06-30. All KPI rows marked N/A (no realized data). A quantitative follow-up will be filed as `learnings/2026-07-01-followup.md` when Tenaska T+2 confirms GKS hourly RT revenue for Jun 29.

---

## 1. What Was Forecast for Jun 29 (from stage-progress.md record)

Per stage-progress.md 2026-06-28 cycle entry:

| Constraint | P(binding) called | Window | Primary signals |
|---|---|---|---|
| HOUSTON_IMPORT_345 | MEDIUM-HIGH 35-50% | HE18-HE21 | NL ramp HE18→HE21 (Monday, no weekend discount; primary upgrade driver vs Jun 27-28 weekend); GR_WEST HE17-19 all below 15,000 MW; W25 haircut HE20-24 only (partial window haircut) |
| PANHANDLE_EXPORT_345 | (not primary call for Jun 29 per record) | — | — |
| WEST_TO_NORTH_345 | LOW-MEDIUM 16-25% | HE22-04 | GR_WEST HE22-24 = 15,707 / 16,195 / 16,564 MW; SCI 0.52-0.55 above MEDIUM threshold |
| HOUSTON_SOUTH_MIDDAY_LOCAL | (low call) | — | GKS MCC negative per Finding 7 |

Lambda calls per record: P50=$32, P90=$90 (HOUSTON_IMPORT)

---

## 2. Quantitative KPI — ALL N/A (pre-settlement)

| KPI | Forecast | Realized | Score |
|---|---|---|---|
| HOUSTON_IMPORT direction (HE18-21) | MEDIUM-HIGH positive GKS MCC | N/A — T+2 pending | N/A |
| HOUSTON_IMPORT lambda magnitude | P50=$32, P90=$90 | N/A | N/A |
| WEST_TO_NORTH direction (HE22-04) | LOW-MEDIUM 16-25% | N/A | N/A |
| GKS midday MCC sign (HE09-15) | NEGATIVE (Finding 7) | N/A | N/A |
| Binary binding hit rate (top 3) | Minimum 1 of 3 expected | N/A | N/A |
| Hub-pair HOUSTON->NORTH HE20-22 | Positive basis | N/A | N/A |

---

## 3. Structural Notes from Jun 29 Forecast

### W25 Partial-Window Haircut (first observed pattern)

The Jun 29 forecast introduced a new pattern: partial-window W25 haircut. GR_WEST HE17-19 were ALL BELOW 15,000 MW (no haircut for those hours), while HE20-24 were above 15,000 MW (haircut ×0.90 applied). This was the first cycle where the W25 threshold was crossed mid-evening rather than either applying uniformly across all hours or not at all. This partial pattern will be important to track:
- If Jun 29 HOUSTON_IMPORT bound at HE18-20 (before W25 hours): the partial haircut was appropriate
- If Jun 29 HOUSTON_IMPORT did NOT bind: the NL ramp signal alone (Monday +22,918 MW) would not have been sufficient

### Monday Factor

Jun 29 was Monday — the first Monday in the series with MEDIUM-HIGH range call. The primary upgrade argument (vs Jun 27-28 weekend, which were MEDIUM 28-40%) was removal of the -7 ppt weekend discount. No separate Monday premium/discount was applied (Monday = standard weekday). If Monday peak demand structurally differs from midweek Wednesday/Thursday, this is a calibration gap.

### New Series Record Assessment

As of Jun 29 forecast, the NL ramp series record stood at +24,437 MW (Jun 25). Jun 29 NL ramp (+22,918 MW) was 2nd or 3rd highest in the series at the time of forecast. The consistent pattern throughout June: NL ramp > 18,627 MW on weekdays has correlated with HOUSTON_IMPORT binding. Settlement validation pending.

---

## 4. Open Items Status (as of 2026-06-30)

| # | Item | Status |
|---|---|---|
| 1 | Solar collapse rate d(Solar)/dt as Stage 1 feature | OPEN |
| 3 | DA_NS proxy ($375+ HE21 as congestion signal) | OPEN — Smartbidder absent 39th cycle |
| 4 | DA_Energy source discrepancy (Smartbidder vs Tenaska) | OPEN |
| 5 | W3 item 0.10 hub/zone LMP 15-min | OPEN — OVERDUE (evaluator deadline Jun 11, now 49 days) |
| 6 | W25 GR_WEST haircut calibration | OPEN — CRITICAL: zero settlement validation cycles completed |
| 7 | Finding 7 (GKS midday MCC negative) sign validation | ONGOING — direction consistent 4+ cycles, no quantitative lambda validation |
| 8 | Finding 3 window validation (HE20-23 vs HE18-21) | OPEN — stage-progress record shows HE18-21 for Jun 29; Finding 3 canonical is HE20-23 |
| 11 | P90 lambda calibration (extreme NL ramp) | OPEN — P90=$90 in Jun 29 forecast (updated from $80) |

---

## 5. Stage 0 Infrastructure Status (as of 2026-06-30)

- W3 item 0.10: 39th consecutive blocked cycle (evaluator deadline 2026-06-11 OVERDUE 49 days)
- W3 item 0.09 (bus_lmp): not started
- W3 items 0.11-0.13: not started
- W4 items: not started
- Stage 1 transition cannot be met until W3 is unblocked
- No infrastructure progress since 2026-05-27 (W2 completion)

---

## 6. Follow-Up Actions

1. File `learnings/2026-07-01-followup.md` when Jun 29 Tenaska T+2 settlement is received (expected approximately 2026-07-01)
2. Assess W25 partial-window haircut behavior against Jun 29 settlement — first test of partial-window pattern
3. Assess Monday vs Saturday demand comparison using Jun 29 (Monday) vs Jun 28 (Sunday) settlement data when both available
4. Validate Finding 3 window: did binding (if any) occur at HE18-20 (before W25 hours) or HE20-23?
