# Congestion Analyst Self-Review — Flowday 2026-07-03 (Friday)

**Forecast issued**: 2026-07-02 (D-1 cycle, DAM cutoff D-1 10:00 CT compliant)
**Flowday**: Friday 2026-07-03
**Review written**: 2026-07-04 (T+1 — Independence Day, data unavailable)
**Review type**: PRE-SETTLEMENT — structural inference only. No Tenaska actual settlement data available. T+1 settlement falls on Independence Day (2026-07-04, Saturday); T+2 falls on Sunday 2026-07-05. Practical receipt expected 2026-07-07 (Monday) at earliest. All KPI cells PENDING.
**STATUS**: PARTIAL (no actuals)
**Stage**: Stage 0 — provisional heuristic

---

## 1. Forecast Recap (issued 2026-07-02)

| Constraint | Window | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HE20-22 | LOW-MEDIUM 20-30% | $14 | 14 / 58 / 125 |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $6 | 6 / 18 / 35 |
| PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | $4 | 4 / 12 / 25 |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <3% | $3 | 3 / 8 / 18 |

GKS MCC calls issued:

| Window | E[MCC, $/MWh] | Directional sign |
|---|---|---|
| HE01-06 | -$0.5 | Negative (weak) |
| HE07-08 | ~$0 | Neutral |
| HE09-15 | -$3.5 to -$4.0 | Negative (moderate) |
| HE16-19 | ~$0 to -$1 | Neutral to weak negative |
| HE20-22 | +$1.5 conditional; +$0.3 to +$0.8 prob-weighted | Positive (conditional) |
| HE23-24 | ~$0 | Neutral |

Hub-pair basis calls issued:

| Path | Window | E[basis, $/MWh] |
|---|---|---|
| SOUTH → NORTH | HE09-15 | -$1.5 to -$2.5 |
| HOUSTON → NORTH | HE20-22 | +$1.5 to +$3.0 |
| SOUTH → NORTH | HE20-22 | +$1.0 to +$2.5 |
| WEST → NORTH | HE22-24 | -$0.5 to -$1.0 |

Key input signals at issuance:

| Signal | Value |
|---|---|
| NL ramp HE18→HE21 (YE) | +16,787 MW |
| NL ramp HE18→HE21 (Enverus) | +15,246 MW |
| Solar peak (YE) | 28,963 MW at HE13 |
| Solar peak (Enverus) | 30,368 MW at HE13 (+1,405 MW gap) |
| NL trough (YE) | 24,014 MW at HE10 |
| GR_WEST overnight max | 13,912 MW at HE02 (all hours below 15,000 MW) |
| Cap-out max | 6,863 MW at HE09 (below 10,000 MW trigger) |
| Day type | Friday (weekday; no pre-holiday discount) |
| Smartbidder | ABSENT (41st consecutive cycle) |

---

## 2. Structural Inference of Realized Outcomes (pre-settlement)

**Data availability**: Tenaska full settlement for 2026-07-03 flowday is NOT available as of 2026-07-04. T+1 partial settlement date falls on Independence Day (Saturday 2026-07-04). Expected receipt: 2026-07-07 (Monday). All inferences below are structural / heuristic only.

### 2a. HOUSTON_IMPORT_345 HE20-22 — LIKELY NON-BINDING (pre-settlement inference)

**Basis for inference:**

Jul 3 NL ramp (+16,787 MW YE, +15,246 MW Enverus) sits 27% of the way between Jul 2 (+14,861 MW, inferred non-binding with HIGH confidence per 2026-07-02 learnings) and Jul 1 (+21,918 MW, MEDIUM-HIGH 38-55% binding probability). Cross-source average is approximately +16,017 MW.

Structural factors supporting non-binding inference:

1. NL ramp +16,787 MW remains 1,840 MW BELOW the Jun 21 minimum confirmed-binding NL ramp (+18,627 MW). No confirmed binding event has occurred at ramp levels below +18,627 MW in the current July series.
2. Enverus cross-validates at +15,246 MW — even more conservative. Both sources agree the ramp was sub-threshold relative to binding history.
3. GR_WEST all 24 hours below 15,000 MW (max 13,912 MW at HE02). Day 3 post-W25 structural low regime confirmed. No secondary wind pressure on Houston import circuits.
4. Cap-out max 6,863 MW — well below the 10,000 MW HOUSTON_SOUTH_MIDDAY_LOCAL dual trigger. No local supply crunch.
5. Smartbidder ABSENT — no right-tail Non-Spin DA signal.
6. Friday weekday: no day-of-week discount was applied, but Friday is typically lower demand than Wednesday/Thursday in the Texas commercial sector. YE PEAKTYPE = WDPEAK confirmed for Jul 3.

**Risk 3 (pre-holiday load reduction)**: The issued outlook noted possible 2-3% load underperformance from early start of the July 4 long weekend. If this materialized, realized NL ramp would have been lower than the +16,787 MW forecast, further reducing binding probability. Structural inference is unchanged.

**Inference**: HOUSTON_IMPORT_345 did NOT bind on Jul 3. The 70-80% non-binding prediction is structurally supported.
**Confidence**: MEDIUM-HIGH (one step below the HIGH confidence for Jul 2, because the ramp is 1,926 MW above Jul 2's non-binding case and is in a zone where we have no prior confirmed binding/non-binding data points).
**Settlement confirmation**: PENDING — target 2026-07-07.

### 2b. Finding 7 (GKS Midday MCC Negative HE09-15) — EXPECTED TO CONFIRM

Solar peak of 28,963 MW (YE) / 30,368 MW (Enverus) on Jul 3 is well above the informal ~20,000 MW trigger for Finding 7. The NL trough at HE10 was 24,014 MW — the deepest in the July series at time of issuance (subsequently surpassed by Jul 4 at 22,265-23,278 MW). Finding 7 has been confirmed in every cycle with solar >20,000 MW. Expected to confirm.

Note on cross-source divergence: The 1,405 MW solar gap (Enverus 30,368 vs YE 28,963 MW) is the largest cross-source divergence in the series for solar. If Enverus was the more accurate source, the MCC magnitude HE09-15 may have been at the higher end of the range (-$4.0 rather than -$3.5). Tracking needed once settlement confirms.

**Estimated MCC HE09-15**: -$3.5 to -$4.0 (matching issued forecast). Magnitude should be between Jul 2 (-$3.5 range, solar 27,454 MW) and Jul 4 forecast (-$4.0 to -$5.0, solar 30.1 GW).
**Settlement confirmation**: PENDING.

### 2c. PANHANDLE_EXPORT_345 HE01-06 — CONFIRMED NON-BINDING (structural)

GR_WEST HE01-06 = 12,107-13,912 MW — ALL BELOW 15,000 MW threshold. No qualifying hours. PANHANDLE non-binding on Jul 3 is structurally certain regardless of settlement data. The issued Overnight Spike Risk (Risk 5) did not materialize: GR_WEST HE01-03 was 13,813 / 13,912 / 13,681 MW — closest approach in the post-W25 window at that date but still 1,088+ MW below the trigger.

### 2d. WEST_TO_NORTH_345 HE22-24 — CONFIRMED NON-BINDING (structural)

GR_WEST HE22-24 = 9,508 / 11,267 / 12,559 MW. NEGLIGIBLE call confirmed structurally. Risk 4 (RT wind recovery timing delay) did not appear to shift the structural picture given GR_WEST remained well below 15,000 MW throughout.

---

## 3. Binding Hit Rate (pre-settlement, with structural confidence)

| Constraint | Called P(binding) | Inference | Structural Confidence | Settlement |
|---|---|---|---|---|
| HOUSTON_IMPORT_345 | 20-30% | Non-binding (inferred) | MEDIUM-HIGH — ramp 1,840 MW below minimum binding observation | PENDING |
| HOUSTON_SOUTH | <5% | Non-binding (inferred) | HIGH — cap-out well below trigger | PENDING |
| PANHANDLE_EXPORT | <3% | Non-binding (confirmed) | CERTAIN — GR_WEST never reached 15k MW any hour | CONFIRMED |
| WEST_TO_NORTH | <3% | Non-binding (confirmed) | CERTAIN — GR_WEST <13k MW HE22-24 | CONFIRMED |

**Preliminary hit rate**: 4/4 directionally consistent (all non-binding predictions consistent with structural evidence; HOUSTON_IMPORT non-binding consistent with 70-80% non-binding probability).

---

## 4. GKS MCC Self-Review (pre-settlement)

| Window | Called E[MCC] | Inference | Basis | Settlement |
|---|---|---|---|---|
| HE01-06 | -$0.5 | ~$0 to -$0.5 | Structural; GR_WEST declining but no constraint active | PENDING |
| HE09-15 | -$3.5 to -$4.0 | -$3.5 to -$4.0 expected | Finding 7; solar between Jul 2 (27.5 GW) and Jul 4 (30.1 GW); NL trough 24,014 MW | PENDING |
| HE20-22 | +$1.5 conditional; +$0.3 to +$0.8 prob-weighted | ~$0 to slight negative expected | HOUSTON_IMPORT non-binding inferred; neutral-to-mildly-negative | PENDING |

Dollar-weighted MCC MAE: CANNOT COMPUTE — no actuals.

---

## 5. Pattern Comparison vs 2026-07-04 Outlook

The 2026-07-04 report provides an independent cross-check on the Jul 3 call since it was issued using Jul 3 as an input signal and references the Jul 3 outcomes as part of the NL ramp calibration table.

Key observations from the Jul 4 report that bear on Jul 3 self-review:

1. **NL ramp table consistency**: The Jul 4 report lists Jul 3 at +16,787 MW / LOW-MEDIUM 20-30%, identical to the issued Jul 3 forecast. No revision. The calibration series is self-consistent.

2. **NL ramp direction**: Jul 4 ramp (+17,422 MW YE) was actually higher than Jul 3 (+16,787 MW), yet the Jul 4 probability call was LOWER (LOW 12-18%) due to the Saturday + Independence Day holiday discount. This retroactively validates the Jul 3 decision NOT to apply a pre-holiday discount for the Jul 3 (Friday) flowday — the two calls are correctly differentiated by day type alone.

3. **Solar new series high on Jul 4**: YE solar for Jul 4 (30,107 MW) surpassed the Jul 3 cross-source upper bound (Enverus 30,368 MW for Jul 3). The Jul 4 report calls Jul 3 Enverus solar (30,368 MW) as the prior series reference. If Jul 4 confirms Finding 7 at -$4.0 to -$5.0, and Jul 3 solar was below Jul 4, then Jul 3 MCC HE09-15 at -$3.5 to -$4.0 remains directionally calibrated.

4. **Cap-out declining trend**: Jul 3 cap-out max = 6,863 MW; Jul 4 = 5,811 MW. Declining outage pattern. Neither day approached the 10,000 MW HOUSTON_SOUTH_MIDDAY_LOCAL trigger. The cap-out signal continues to provide zero discriminating power at current levels.

---

## 6. Key Learning Items

**L9 — Cross-source solar divergence creates magnitude uncertainty (not directional)**
- Jul 3 showed the largest cross-source solar gap in the July series: YE 28,963 MW vs Enverus 30,368 MW (+1,405 MW, +4.9%).
- For the binary binding call and directional MCC sign, this divergence is inconsequential — both sources were well above the Finding 7 informal trigger (~20 GW).
- For MCC magnitude estimation, a 1,405 MW solar difference maps to approximately ±$0.3 to ±$0.5 MCC delta based on the Series calibration (Jul 2 solar 27.5 GW → MCC ~-$3.5 vs Jul 4 solar 30.1 GW → MCC -$4.0 to -$5.0). The Jul 3 forecast range of -$3.5 to -$4.0 appropriately spanned this uncertainty.
- Stage 1 improvement: implement cross-source weighting scheme for solar forecasts. Candidate: blend YE and Enverus at 50/50 for the MCC magnitude estimate rather than using YE as primary.

**L10 — NL ramp calibration series update (pending settlement)**
- Jul 3 adds a potential new calibration point at +16,787 MW (Friday weekday, inferred non-binding with MEDIUM-HIGH confidence).
- Updated series if Jul 3 confirms non-binding:
  - Below ~15k MW (Jul 2, weekday): non-binding (HIGH confidence)
  - ~15-17k MW (Jul 3, weekday): non-binding (MEDIUM-HIGH confidence) — NEW PENDING DATA POINT
  - ~17-18k MW: unknown — gap in series (no confirmed data point yet)
  - ~18-22k MW (Jul 1, weekday): MEDIUM-HIGH 38-55%
  - ~22-25k MW (Jun 25, weekday): HIGH 52-70%
- The ~17-18k MW zone is now the critical uncertainty band. Stage 1 feature engineering priority: populate this zone with additional calibration points.
- Action: Update stage-progress.md once Tenaska Jul 3 settlement confirms.

**L11 — Pre-holiday weekday treatment validated by Jul 4 contrast**
- The Jul 3 report correctly applied NO pre-holiday discount for the Jul 3 (Friday) flowday. The Jul 4 report applied a combined weekend + holiday discount of -8 to -12 ppt.
- This two-day contrast confirms the calendar adjustment algorithm: the day before a Saturday holiday is treated as a full weekday. Only the actual holiday date (and associated weekend day) receives the discount.
- Heuristic to formalize: "Saturday + federal holiday" = -5 to -7 ppt (weekend) + -3 to -5 ppt (major holiday) = -8 to -12 ppt combined. "Friday before Saturday holiday" = 0 ppt discount (confirmed by YE PEAKTYPE = WDPEAK).

**L12 — Three-day weekend settlement delay pattern (July 4 series)**
- Jul 3 flowday: T+1 = Jul 4 (Saturday + Independence Day) — unavailable; T+2 = Jul 5 (Sunday) — unavailable. Practical receipt: Jul 7 (Monday) at earliest.
- Jul 2 flowday: T+1 = Jul 3, T+2 = Jul 4 (Independence Day Saturday) — delayed to Jul 6 or 7 (per L7 from 2026-07-02 learnings).
- Pattern: three-day holiday weekends (Friday Jul 3 + Saturday Jul 4 + Sunday Jul 5 + Monday Jul 6 as observed federal holiday) create a 3-4 business day delay in settlement receipt for the Jul 2 and Jul 3 flowdays simultaneously.
- Operational implication: self-reviews for both Jul 2 and Jul 3 flowdays will require follow-up files when Tenaska settlement arrives (target 2026-07-07/08).

---

## 7. Stage 0 Rule-Based Methodology — Improvement Points

Current method strengths and gaps observed this cycle:

| Dimension | Observation | Improvement Priority |
|---|---|---|
| Binary binding signal (NL ramp) | Works well at clear extremes (14.9k MW = non-binding, 21.9k MW = likely binding). Gap in 15-18k MW zone. | HIGH — Stage 1 calibration with more historical data points in this zone |
| Solar signal for Finding 7 | Cross-source divergence (1,405 MW on Jul 3) adds magnitude uncertainty but does not affect directional call. | MEDIUM — source weighting scheme for magnitude estimation |
| Cap-out as secondary feature | DORMANT: cap-out <10k MW every day in July series. Adds no discriminating power at current levels. | LOW — monitor; feature may activate during high-thermal-outage periods |
| GR_WEST threshold (15k MW) | Clean binary signal; post-W25 structural shift confirmed over 4 days. All PANHANDLE/WEST_TO_NORTH calls structurally certain. | LOW — regime stable; revisit if GR_WEST returns to 15k+ MW range |
| Pre-holiday calendar discount | Correctly applied zero discount to Jul 3 (Friday weekday). Combined weekend + holiday discount correctly applied to Jul 4. | LOW — algorithm validated; formalize into heuristic ruleset |
| Cross-source NL ramp divergence | YE (+16,787 MW) vs Enverus (+15,246 MW) diverged by 1,541 MW (9.2%) on Jul 3. Near-threshold days need source weighting. | MEDIUM — add to Stage 1 feature engineering backlog |
| Hub-pair basis hub/zone LMP 15-min | Still ABSENT (W3 item 0.10, 51 days overdue as of Jul 3 issuance). Cannot validate basis calls with realized LMP data. | CRITICAL BLOCKER — Stage 0 → 1 transition gated on this |

---

## 8. CONGESTION_PROJECT Stage 0 Status (as of 2026-07-03)

- W3 item 0.10 (hub/zone LMP 15-min): 51st consecutive blocked cycle. Evaluator deadline 2026-06-11 — OVERDUE 51 days as of Jul 3 issuance (52 days as of today, Jul 4).
- W3 item 0.09 (bus_lmp): not started
- W3 items 0.11-0.13: not started
- Stage 0 → 1 transition: BLOCKED by item 0.10
- Infrastructure progress: none since W2 completion 2026-05-27
- Daily provisional output maintained at Stage 0 heuristic level
- July 4 holiday settlement delay: two simultaneous self-reviews (Jul 2 and Jul 3 flowdays) will remain PARTIAL until 2026-07-07 at the earliest

---

## 9. Follow-Up Actions

1. **HIGH PRIORITY — Settlement confirmation (target 2026-07-07)**: When Tenaska Jul 3 T+2 settlement arrives, confirm:
   - HOUSTON_IMPORT_345 HE20-22: expected non-binding (consistent with 70-80% non-binding call)
   - GKS RT_Energy_Amt HE10-12: expected NEGATIVE per Finding 7
   - GKS MCC magnitude HE09-15: compare realized vs forecast range (-$3.5 to -$4.0). Cross-reference against which solar source (YE 28,963 vs Enverus 30,368 MW) was more accurate.
2. **L10 calibration table update**: once Jul 3 non-binding confirmed, add the +16,787 MW (Friday) data point to the calibration series in stage-progress.md.
3. **L9 solar weighting**: add to Stage 1 feature engineering backlog — 50/50 YE/Enverus blend for solar-driven MCC magnitude estimation.
4. **W3 item 0.10 escalation**: 60-day overdue milestone falls 2026-07-10. If still absent, file formal escalation note in plans/.
5. **Jul 2 follow-up**: coordinate timing with Jul 3 settlement receipt — both flowdays expected to resolve simultaneously week of 2026-07-07.
