# Self-Review — Flowday 2026-07-11 (Saturday)

**Forecast issued**: 2026-07-10 07:30 CT (D-1 cycle)
**Flowday**: Saturday 2026-07-11
**Review written**: 2026-07-12 07:30 CT (T+1 qualitative) / 2026-07-13 (T+2 settlement window)
**Review type**: DEGRADED — Tenaska IP whitelist restriction continues. T+2 settlement data unavailable. No formal binding hit rate or dollar-weighted MAE computable. Qualitative assessment only.
**Stage**: Stage 0 — provisional heuristic

---

## 1. Forecast Recap — Jul 11 Congestion Outlook (issued 2026-07-10)

| Rank | Constraint | Window | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|---|
| 1 | WEST_SOLAR_EXPORT_345 | HE09-13 | LOW 8-15% | $8 | $8 / $20 / $40 |
| 2 | HOUSTON_IMPORT_345 | HE21-23 | NEGLIGIBLE <5% | $12 | $12 / $30 / $60 |
| 3 | WEST_TO_NORTH_345 | HE01-03 | NEGLIGIBLE <3% | $5 | $5 / $12 / $25 |
| — | PANHANDLE_EXPORT_345 | HE01-02 | NEGLIGIBLE <2% | $3 | $3 / $8 / $15 |

GKS MCC calls:
| Window | E[MCC, $/MWh] | Driver |
|---|---|---|
| HE09-13 | -$2.0 to -$3.5 | Finding 7 MODERATE — NL trough 30,639 MW (YE) / 29,618 MW (Enverus); cross-source gap 1,021 MW (tightest in series at issuance) |
| HE19-23 | ~$0 to -$0.5 | HOUSTON_IMPORT NEGLIGIBLE; AS spike ($6.94-8.12/MWh Non-Spin) is capacity signal, not MCC |
| HE01-07 | -$0.5 to -$1.5 | GR_WEST 6.5-13.1k MW overnight; below binding threshold |

Key inputs at issuance:
- NL ramp HE18→HE21: +12,858 MW (YE) — SERIES LOWEST at time of issuance
- Enverus ramp: +15,887 MW (Enverus HIGHER by 3,029 MW — ramp sign reversal vs Jul 9)
- NL trough HE10: 30,639 MW (YE) / 29,618 MW (Enverus); cross-source gap 1,021 MW (tightest in series)
- GR_WEST HE1: 13,138 MW (below 15k threshold by 1,862 MW)
- Cap-out HE21-22: 7,239 MW
- Non-Spin DA HE22: $6.94/MWh; HE23: $8.12/MWh (was series high at issuance)

---

## 2. Settlement Status

**Jul 11 T+2 settlement**: Due 2026-07-13 (today — T+2 business day). **ABSENT** — Tenaska IP whitelist restriction continues. Binding outcome UNCONFIRMED. Formal validation DEFERRED.

This is the 13th+ consecutive cycle without Tenaska settlement data. The hub-pair LMP 15-min feed (W3 item 0.10) also remains absent, blocking dollar-weighted MCC MAE computation.

---

## 3. Qualitative Assessment (pre-settlement)

### 3a. HOUSTON_IMPORT — Forecast NEGLIGIBLE <5%

**Signal strength**: The Jul 11 HOUSTON_IMPORT call of NEGLIGIBLE was high-confidence at issuance. Both YE (+12,858 MW) and Enverus (+15,887 MW) placed the ramp well below the confirmed non-binding lower bound of +17,422 MW (Jul 4). The margin was 4,564 MW (YE) or 1,535 MW (Enverus) below the lower bound.

**Preliminary assessment**: VERY HIGH CONFIDENCE — CORRECT. No Saturday in the calibration series has confirmed HOUSTON_IMPORT binding at ramp levels this low. The structural weekend load pattern (reduced commercial/industrial) further suppresses binding probability. NL at HE21 = 58,370 MW (YE) is consistent with the Jul 5 Saturday (58,304 MW Enverus) which did not bind. All available qualitative evidence points to non-binding.

**L29 (preliminary)**: The Enverus ramp of +15,887 MW vs YE +12,858 MW represents a 3,029 MW cross-source gap — but this gap has the OPPOSITE SIGN vs Jul 9 (where YE was higher by 6,480 MW). For Jul 11, Enverus sees a HIGHER ramp. This is caused by the different HE18 solar starting-point treatment. The practical consequence: both sources are comfortably below threshold, and the directional outcome is unambiguous regardless of source choice. No revision needed for this calibration point.

### 3b. WEST_TO_NORTH — Forecast NEGLIGIBLE <3%

**Signal**: GR_WEST HE1 = 13,138 MW. Gap to 15,000 MW threshold = 1,862 MW. Peak GR_WEST well below activation level.

**Preliminary assessment**: HIGH CONFIDENCE — CORRECT. No hour on Jul 11 had GR_WEST exceeding 14,000 MW based on the issuance data. Even a 2k MW forecast miss would leave GR_WEST below threshold. Binding non-event.

### 3c. Finding 7 ACTIVE MODERATE — Forecast -$2.0 to -$3.5/MWh GKS MCC HE09-13

**Signal**: NL trough 30,639 MW (YE) / 29,618 MW (Enverus) — cross-source gap 1,021 MW (tightest in series at issuance). Solar peak 27,351 MW (YE) / 30,026 MW (Enverus).

**Preliminary assessment**: HIGH CONFIDENCE DIRECTIONAL — awaiting magnitude validation. The NL trough at ~30k MW is comparable to the Jul 5 Saturday (28,131 MW → MCC -$2.5 to -$3.5/MWh) and Jul 7 Tuesday (~31-32k MW → -$2.5 to -$3.5/MWh). The Saturday pattern discount (weekend load reduces base thermal dispatch, modulating over-generation pressure slightly) was applied to give -$2.0 to -$3.5/MWh range — consistent with the calibration analog.

RegDown DA HE11 = $1.09/MWh at issuance provided corroborating over-generation signal. The afternoon RegDown at HE15-19 = $1.54-1.76/MWh was also consistent with sustained solar surplus through late afternoon on this day.

**L22 application note**: The systematic understatement of Finding 7 magnitude (L22 — established Jun 23-24 cycle) suggests the actual GKS MCC during HE09-13 may have been toward the lower end of the range (-$3.0 to -$3.5/MWh) or even slightly beyond -$3.5/MWh, rather than the central estimate of -$2.5/MWh. Formal validation against Tenaska settlement (when available) will determine if L22 correction needs re-calibration for Saturday patterns.

### 3d. AS Spike HE22-23 — Classification as CAPACITY signal (not congestion)

**Signal**: Non-Spin DA HE23 = $8.12/MWh (was series high at issuance); HE22 = $6.94/MWh; ECRS HE23 = $2.08/MWh.

**Preliminary assessment**: CORRECT CLASSIFICATION. The $8.12/MWh Non-Spin was classified as capacity scarcity (not nodal congestion), driven by high cap-out (7,239 MW at HE21-22) and Saturday peak load (73,701 MW at HE21). This classification appears validated by the Jul 13 cycle: Smartbidder forecasts Jul 13 Non-Spin at $11.34-13.36/MWh — representing an UPGRADE from Jul 11's series high, which is consistent with the structural Monday capacity tightness. The fact that Jul 13 (a LOWER load day than Jul 11 Saturday) shows higher AS prices confirms that AS prices are driven by capacity availability and unit commitment patterns, not just load level.

---

## 4. Calibration Implications

### NL Ramp Calibration Update

The Jul 11 Saturday is the lowest ramp in the calibration series at +12,858 MW (YE). With high confidence of non-binding outcome, this extends the confirmed non-binding lower bound:

| Source | Lower bound (non-binding) | Status |
|---|---|---|
| YE | +12,858 MW (Jul 11 NEGLIGIBLE — high confidence) | New series low |
| Enverus | +15,887 MW (Jul 11, cross-validating) | Consistent with prior non-binding signals |

The confirmed non-binding lower bound for HOUSTON_IMPORT remains +17,422 MW (Jul 4 holiday Saturday), but the qualitative non-binding confirmation for Jul 11 at +12,858 MW provides structural context: Saturday days with ramp below +16k MW are structurally non-binding.

### Finding 7 Calibration — Weekend Saturday Point

Jul 11 adds a key Saturday data point at NL trough 30,639 MW (YE):
- Calibration: Jul 5 Saturday (28,131 MW YE) → -$2.5 to -$3.5/MWh; Jul 7 Tuesday (~31-32k MW) → -$2.5 to -$3.5/MWh
- Jul 11 Saturday (30,639 MW) → forecast -$2.0 to -$3.5/MWh; qualitative expectation: -$2.5 to -$3.0/MWh (midpoint of range; Saturday discount applied)

When settlement becomes available, comparing Jul 11's actual GKS MCC against this range will calibrate the Saturday-specific Finding 7 discount vs weekday.

### AS Series High Context

The Jul 11 Non-Spin series high of $8.12/MWh (at issuance) was surpassed on Jul 13 by $13.36/MWh. This progression:
- Jul 9 HE22: $6.62/MWh
- Jul 11 HE23: $8.12/MWh (+23%)
- Jul 13 HE22: $13.36/MWh (+65% above Jul 11)

The rapid escalation of Non-Spin prices across the July series (Mon-Thu-Sat-Mon pattern) suggests STRUCTURAL CAPACITY TIGHTENING in ERCOT throughout July 2026. This may reflect:
1. Cumulative summer forced outage hours reducing net available capacity
2. Increasing solar penetration requiring more flexible AS capacity
3. Gas peaker availability declining due to sustained summer operation stress

This structural AS escalation warrants Stage 1 feature engineering consideration: Non-Spin DA forecast as a conditioning variable for HOUSTON_IMPORT probability (high AS prices in evening → more system stress → higher HOUSTON_IMPORT sensitivity).

---

## 5. Learning Items (preliminary — to be finalized post-settlement)

**L29 — Saturday cross-source ramp gap reversal vs Jul 9**
On Jul 9, YE was HIGHER than Enverus by 6,480 MW. On Jul 11, Enverus is HIGHER than YE by 3,029 MW. This sign reversal is caused by the HE18 solar subtraction methodology: YE (COPHSL bidclose) sees less solar on Jul 11 Saturday than Enverus (STPPF physical), leading to higher YE NL at HE18. On Jul 9 (deep solar day), the opposite occurred. The pattern suggests YE solar subtraction at HE18 scales differently with solar intensity, warranting systematic investigation. Stage 1 feature engineering should include a "YE-Enverus HE18 NL divergence" feature for the HOUSTON_IMPORT model.

**L30 (candidate) — AS Series Escalation as Structural Signal**
The progression Non-Spin $6.62 (Jul 9) → $8.12 (Jul 11) → $13.36 (Jul 13) may reflect structural capacity tightening rather than day-to-day volatility. If confirmed over the next week, this escalation trajectory should be:
1. Flagged to bess-optimizer for AS bid strategy revision (higher minimum offer prices)
2. Incorporated as a market regime indicator in Stage 1 model conditioning
3. Investigated for correlation with thermal outage levels (cap-out) and GR_WEST overnight levels

**L31 (candidate) — Monday Capacity Scarcity as Distinct Pattern**
Jul 13 Monday shows the highest Non-Spin prices despite LOWER load than recent Saturdays/Sundays. This suggests Monday unit commitment creates a distinct capacity profile — generators committed to weekend low-output may not be fully re-committed for Monday demand by DAM close. Stage 1 should include day-of-week as a feature for both HOUSTON_IMPORT probability AND Non-Spin price correlation.

---

## 6. KPI Summary (DEGRADED — no settlement data)

| KPI | Status | Value | Target |
|---|---|---|---|
| Binding hit rate (top 3 constraints) | CANNOT COMPUTE | — | ≥50% |
| λ MAE P50 per hour | CANNOT COMPUTE | — | ≤$5/MWh |
| GKS MCC dollar-weighted MAE | CANNOT COMPUTE | — | ≤$2/MWh |
| Hub-pair basis directional accuracy | CANNOT COMPUTE | — | ≥60% |
| HOUSTON_IMPORT directional call | HIGH CONFIDENCE CORRECT (qualitative) | NEGLIGIBLE → Non-binding | — |
| WEST_TO_NORTH directional call | HIGH CONFIDENCE CORRECT (qualitative) | NEGLIGIBLE → Non-binding | — |
| Finding 7 direction | HIGH CONFIDENCE CORRECT (qualitative) | Negative MCC HE09-13 | — |
| AS spike classification | CORRECT (qualitative) | Capacity signal, not congestion | — |

**Root blocker**: Tenaska IP whitelist restriction. W3 item 0.10 (hub-pair LMP 15-min) continues absent. Both blockers prevent all quantitative KPIs. This is the 13th+ consecutive DEGRADED self-review.

---

## 7. Pending Action

When Jul 11 Tenaska T+2 settlement becomes available:
1. Extract GKS RT_Energy_Amt for HE09-13 → compute actual Finding 7 magnitude vs forecast -$2.0 to -$3.5/MWh
2. Extract GKS RT_Energy_Amt for HE22-23 → verify NEGLIGIBLE HOUSTON_IMPORT (RT prices should be below $60/MWh)
3. Confirm Non-Spin clearing price HE22-23 vs forecast $6.94/$8.12/MWh
4. Update this file with "CONFIRMED" header and fill KPI table
5. Update NL ramp calibration table with confirmed Jul 11 non-binding outcome
6. File as update to this document (add "SETTLEMENT UPDATE" section)

---

## 8. CONGESTION_PROJECT Stage 0 Status (as of 2026-07-12)

| Item | Status | Note |
|---|---|---|
| W3 item 0.10 (hub/zone LMP 15-min) | ABSENT — consecutive blocked cycles | Stage 0→1 transition blocked |
| W3 item 0.09 (bus_lmp) | Not started | Blocked pending 0.10 and disk capacity |
| Stage 0 → 1 transition | BLOCKED | Requires item 0.10 at minimum |
| Dollar-weighted MCC MAE | CANNOT COMPUTE | Hub LMP absent; primary KPI blocked |
| Hub-pair basis validation | CANNOT COMPUTE | Same blocker |
| WEST_TO_NORTH calibration | Jul 9/10 settlement pending | First above-15k-MW activations |
| Non-Spin AS escalation | ACTIVE INVESTIGATION | Jul 11 $8.12/MWh → Jul 13 $13.36/MWh series high: structural vs transient? |
