# Congestion Analyst Self-Review — 2026-07-15

**Filed**: 2026-07-15 (post-outlook issuance)
**D+1 forecast issued**: `reports/daily/congestion/2026-07-16.md`
**Prior forecast reviewed**: `reports/daily/congestion/2026-07-15.md` (issued 2026-07-14 for flowday 2026-07-15)
**Stage**: Stage 0 — provisional heuristic. No ML model. 55th consecutive cycle without hub-pair LMP.

---

## 오늘 D+1 주요 call (2026-07-16)

**Flowday**: Thursday 2026-07-16 (WDPEAK)

| Constraint | Call | Window | Key Metric | Confidence |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | LOW-MEDIUM 15–25% | HE20–22 | NL ramp HE18→HE21 = +15,561 MW (Enverus only; YE absent) | LOW — single-source only |
| WEST_TO_NORTH | LOW 5–12% | HE19–24 | Implied S+W HE19–24 = ~11,094–11,273 MW; SCI 0.221–0.222 | LOW |
| PANHANDLE_EXPORT | NEGLIGIBLE <3% | HE01–06 | Panhandle wind 1,307–1,919 MW | HIGH (negative call) |
| Finding 7 (GKS MCC midday) | ACTIVE | HE10–15 | NL trough 32,117 MW HE12; solar peak 25,574 MW HE14 | MODERATE (direction HIGH; magnitude MEDIUM) |

**GKS MCC estimate**: −$1.5 to −$3.0/MWh HE10–15 (Finding 7 duck curve). Conditional upside +$1.5 to +$4.0 HE20–22 if SOUTH_HOUSTON_IMPORT binds (15–25% probability).

**Hub-pair basis**: WEST→NORTH −$1.5 to −$3.5 HE19–24 (heuristic, no LMP data). HOUSTON→NORTH $0 to +$2.0 HE20–22 (conditional on constraint).

**Critical call quality caveat**: SOUTH_HOUSTON_IMPORT call is Enverus-only (55th consecutive YE absence). Historical YE-Enverus load gap at peak = 2,000–4,800 MW. If actual ramp is +17,000–18,000 MW (YE-equivalent), probability upgrades to MEDIUM 25–35%. This uncertainty is the single largest call quality risk in today's outlook. Downstream agents must weight this accordingly.

**Weather complexity noted**: High cloud cover KIAH/KDFW (76–95% at HE09–12) introduces bidirectional uncertainty. If solar is 10–25% below Enverus STPF (25,574 MW), Finding 7 magnitude moderates (closer to −$1.0 to −$2.0); simultaneously NL rises, potentially increasing afternoon-to-evening congestion pressure. This interaction was explicitly flagged in the outlook.

---

## Stage 0 한계 및 데이터 현황

**Data quality summary — 2026-07-15 production cycle:**

| Source | Status | Notes |
|---|---|---|
| Enverus load_fc | PRODUCTION | Published 06:52 CT |
| Enverus wind_stpf | PRODUCTION | Published 06:45 CT |
| Enverus solar_stpf | PRODUCTION | Published 06:47 CT |
| Enverus net_load_fc | PRODUCTION | Published 06:41 CT |
| AG2 weather (KDFW / KIAH) | PRODUCTION | Published 05:28 CT |
| AG2 windcast (5 regions) | PRODUCTION | Coastal / Panhandle / North decomposed |
| Yes Energy hourly LMP | ABSENT — throttled | 55th consecutive cycle |
| Yes Energy summary JSON | ABSENT — schema error | "error" column only returned |
| Hub-pair LMP 15-min (W3 0.10) | ABSENT | 55th consecutive cycle; W23 plan OVERDUE |
| Smartbidder | NOT CONFIRMED | AS price signal unavailable |

**Reliability characterization**:
- Enverus 4-file + AG2 2-file = 6 PRODUCTION sources confirmed. Enverus-only NL ramp has known systematic downward bias vs YE (historical gap 2,000–4,800 MW at peak). The Enverus-only ramp for Jul 16 (+15,561 MW) sits in an ambiguous zone: just above the calibrated non-binding lower bound (+14,861 MW Jul 2) but below the calibrated mid-LOW-MEDIUM reference (+16,787 MW Jul 2). True congestion risk is materially uncertain.
- YE throttling is now a confirmed chronic issue (55 cycles). No recovery path identified at Stage 0 level.
- Forced outage data remains completely absent — no Tenaska or ERCOT outage feed integration.
- PTDF projection (required for actual MCC computation) not available until W3 bus_lmp backfill completes (item 0.09) and W2 MCC reconstruction validates (item 0.4 sanity check executed).

**Structural limitation (unchanged since Stage 0 initiation)**: All constraint probabilities and shadow price estimates are rule-based heuristics calibrated from daily NL ramp series. No trained classifier. No quantile regressor. P(binding) values reflect qualitative tier mapping (NEGLIGIBLE / VERY LOW / LOW / LOW-MEDIUM / MEDIUM / etc.) rather than statistically fitted probabilities.

---

## 이전 예측 vs 실제 (어제 2026-07-14 예측 for flowday 2026-07-15)

**Prior forecast**: `reports/daily/congestion/2026-07-15.md` (issued 2026-07-14, reviewed now)
**Settlement status**: T+2 expected ~2026-07-17. NOT YET AVAILABLE. Pre-settlement assessment only.

**What was called for Jul 15 (Wednesday):**

| Constraint | Call | Key Metric |
|---|---|---|
| HOUSTON_IMPORT | NEGLIGIBLE <3% | YE ramp +8,096 MW (series lowest; 6,765 MW below non-binding floor); Enverus +14,515 MW (346 MW below floor) |
| WEST_TO_NORTH | NEGLIGIBLE <2% | GR_WEST max 7,013 MW (8k below 15k threshold) |
| PANHANDLE_EXPORT | NEGLIGIBLE <2% | GR_WEST overnight 1,672–3,083 MW (new series min) |
| Finding 7 | LOW-MODERATE | NL trough 37,081 MW (YE) / 34,171 MW (Enverus); E[GKS MCC HE10–14] = −$1.5 to −$2.5/MWh |

**Prior call quality assessment (pre-settlement)**:
- HOUSTON_IMPORT NEGLIGIBLE call has very high confidence even pre-settlement. YE NL ramp +8,096 MW is 6,765 MW below the confirmed non-binding floor — unprecedented margin. Even if actual ramp exceeded forecast by +5,000 MW (extreme miss), it would reach only +13,096 MW — still below the floor. The direction of this call is effectively certain. Quantitative validation (GKS actual MCC) requires Tenaska T+2 receipt.
- Finding 7 negative MCC HE10–14: direction (negative sign) has been validated repeatedly since Jun 26 (8 consecutive cycles). Magnitude validation pending.
- Both YE and Enverus cross-validated on Jul 15 call (YE was available, unlike Jul 14 cycle where it was throttled). This elevated the confidence characterization to MODERATE-HIGH at time of issuance — justified.

**Formal validation**: to be completed when Tenaska settlement received ~2026-07-17. Will update `memory/congestion-analyst/learnings/2026-07-15.md` at that time with:
1. HOUSTON_IMPORT binding outcome (expect: non-binding, confirming NEGLIGIBLE call)
2. GKS actual MCC at HE10–14 vs −$1.5 to −$2.5 estimate
3. DA-RT spread HE19–22 vs near-zero forecast

**Pending settlements queue (as of 2026-07-15):**
- Jul 12 (Sun): T+2 was due Jul 14 — check Tenaska; `memory/congestion-analyst/learnings/2026-07-12.md` placeholder filed, update required.
- Jul 13 (Mon): confirmed available per 2026-07-13 learnings (T+1 early receipt). Jul 13 self-review filed 2026-07-14 — COMPLETE.
- Jul 14 (Tue): T+2 expected ~2026-07-16. Will feed into tomorrow's self-review.
- Jul 15 (Wed): T+2 expected ~2026-07-17.

---

## Stage 진행 계획

**Next task (single, actionable, Stage 0)**: Resolve the AG2-Enverus wind divergence at HE01 (12,799 MW vs 11,050 MW; 16% discrepancy) by querying the W2 market shift factors parquet (item 0.4) for overnight GR_WEST node IDs and their historical PTDF loadings. If the PTDF for AG2's overnight GR_WEST nodes projects significantly differently from Enverus's aggregate, this gap can be explained structurally — enabling a correction factor for overnight Panhandle constraint threshold assessment. Deliverable: 10-line DuckDB query against `data/raw/ercot/transmission/constraints/market_shift_factors/year=2026/part-H1.parquet` filtering on CONSTRAINTNAME = 'GR_WEST' (or equivalent) and reporting SHIFTFACTOR distribution at HE01.

**Rationale**: This is executable within Stage 0 using already-backfilled W2 parquet (item 0.4 COMPLETED 2026-05-27) without requiring W3 initiation. It directly improves the overnight PANHANDLE_EXPORT threshold reliability and helps explain the consistent AG2-Enverus wind divergence that has appeared in multiple recent cycles. It is smaller-scope than W3 initiation and resolves an active calibration uncertainty today.

**Blockers still active**:
- W3 item 0.09 (bus_lmp backfill): requires 60+ GB disk. Not initiated.
- W3 item 0.10 (hub/zone LMP 15-min): OVERDUE since W23 (2026-06-11). 55 consecutive cycles without hub-pair LMP — Stage 1 LightGBM baseline development blocked.
- YE API throttling: 55 consecutive cycles without YE hourly. No mitigation at Stage 0 level (requires either rate-limit coordination with Yes Energy or request batching adjustment in fetch script).

---

## KPI Summary (Stage 0 Provisional)

| KPI | Status | Value |
|---|---|---|
| Hub-pair LMP source | ABSENT | 55th consecutive cycle |
| YE hourly data | ABSENT — throttled | 55th consecutive cycle |
| Enverus 4-file pack | PRODUCTION | 100% this cycle |
| AG2 weather + windcast | PRODUCTION | 100% this cycle |
| Binding hit rate (NEGLIGIBLE calls) | Not yet validated (T+2 pending Jul 17) | — |
| GKS MCC MAE | Not computable (no LMP decomposition) | — |
| Stage progress | Stage 0, W3 not initiated | W1 ✅ W2 ✅ W3 blocked |
| Evaluator item 0.10 overdue | OVERDUE | 34 days past W23 deadline |

✅ congestion-analyst self-review filed — 2026-07-15
