# Congestion Analyst Self-Review — 2026-07-17

**Filed**: 2026-07-17 (post-outlook issuance)
**D+1 forecast issued**: `reports/daily/congestion/2026-07-18.md`
**Prior forecast reviewed**: `reports/daily/congestion/2026-07-16.md` (issued 2026-07-15 for flowday 2026-07-16)
**Stage**: Stage 0 — provisional heuristic. No ML model.
**Cycle count**: ~57th cycle under Stage 0 (approximate; one cycle gap on Jul 16 — see below)

---

## Cycle Gap Observation

**2026-07-17 outlook (flowday Jul 17) was NOT produced.** The congestion report directory shows `2026-07-16.md` as the last entry before today's `2026-07-18.md`. No `2026-07-17.md` exists. The Jul 16 daily cycle was either skipped or failed. This is the first single-day gap in the Stage 0 series. Cause is unknown (no error log visible). The learnings for 2026-07-16 were also not filed.

Actionable note: investigate whether the Jul 16 orchestration cycle encountered a data fetch failure or was manually bypassed. The gap means settlement review for Jul 17 flowday (T+2 due Jul 19) will have no corresponding forecast to evaluate.

---

## Data Quality — Today's Production Cycle (2026-07-17, producing Jul 18 outlook)

**MAJOR MILESTONE: Yes Energy forecast CSV and Smartbidder data both confirmed PRODUCTION for the first time in 56+ consecutive cycles.**

| Source | Status | Timestamp (CT) | Quality note |
|---|---|---|---|
| Yes Energy forecast CSV | **PRODUCTION** ✅ | fetched 07:11 CT | Load / NL / solar / wind regional — first confirmed in 56+ cycles |
| Yes Energy summary JSON | **PRODUCTION** ✅ | fetched 07:11 CT | Stat summary confirms peak HE, min HE, ranges |
| Smartbidder DA-RT prob | **PRODUCTION** ✅ | run 06:58 CT | P(DA<RT) and P(DA>RT) by hour — first confirmed cycle |
| Smartbidder DA energy price | **PRODUCTION** ✅ | run 06:58 CT | Single-reference-node price confirmed; hub-pair decomposition absent |
| Enverus net_load_fc | **PRODUCTION** ✅ | published 06:41 CT | Full 24h ERCOT net load |
| Individual hub LMP (HB_*) | **ABSENT** ❌ | — | HB_NORTH / HB_HOUSTON / HB_WEST / HB_SOUTH separate prices still not available |
| AG2 weather / windcast | **NOT CHECKED** | — | AG2 files not in raw/ this cycle; replaced by YE GR_* regional wind |
| Transmission outages | **ABSENT** ❌ | — | No dedicated outage feed; YE TOTAL_RESOURCE_CAP_OUT used as coarse proxy |

**Overall quality**: SIGNIFICANTLY IMPROVED. The 5-source confirmed production (YE load+summary, Smartbidder 2 files, Enverus) is the best data quality cycle in the Stage 0 series.

**Persistent gap**: Individual hub LMP (needed for hub-pair spread quantification and Stage 1 LightGBM training) remains absent. The W3 item 0.10 blocker is unchanged.

---

## Today's D+1 Principal Calls (2026-07-18)

**Flowday**: Saturday 2026-07-18 (WEPEAK day; extreme-heat weekend)

| Constraint | Call | Window | Key Metric | Confidence |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | LOW-MEDIUM 18-27% | HE19-22 | NL ramp +16,310 MW (YE) / +17,195 MW (Enverus); Saturday discount applied | LOW-MODERATE — best data in 56+ cycles |
| WEST_TO_NORTH | LOW-MEDIUM 12-18% | HE1-8 | S+W 11,823-12,044 MW; SCI peak 0.331 (HE5) | LOW |
| PANHANDLE_EXPORT | NEGLIGIBLE <3% | HE1-6 | GR_NORTH 901-1,780 MW | HIGH (negative call) |
| Finding 7 (GKS MCC) | ACTIVE — SEVERE | HE9-15 | YE NL trough 25,662 MW (record deep); solar 26,379 MW | MODERATE-HIGH (direction); LOW (magnitude) |

**GKS MCC estimate**: -$3 to -$5/MWh at HE10-12 (Finding 7 severe); conditional +$2 to +$6 at HE19-22 if SOUTH_HOUSTON_IMPORT binds (18-27%).

**Hub-pair basis (EV-weighted)**:
- HB_WEST - HB_NORTH: -$3 to -$6 (HE1-8); ~$0 (HE16-22)
- HB_HOUSTON - HB_NORTH: +$1 to +$3 EV-weighted at HE19-22
- HB_SOUTH - HB_NORTH: -$1 to -$4 at HE9-15

---

## Improvement vs Prior Cycles — Impact of New Data Sources

**Before today (56 consecutive cycles with YE absent)**:
- NL ramp was computable from Enverus only. Known downward bias of 2,000-4,800 MW vs YE.
- SOUTH_HOUSTON_IMPORT calibration relied on single-source Enverus NL, introducing systematic uncertainty.
- No price confirmation available for binding signals.

**Today with YE + Smartbidder**:
- NL ramp cross-validated: YE +16,310 MW vs Enverus +17,195 MW — 885 MW difference, within expected range. First dual-source confirmation in the series.
- SOUTH_HOUSTON_IMPORT signal corroborated by Smartbidder DA prices ($31-33 at HE19-21) and P(DA>RT) = 0.66-0.69. Price-based congestion signal now available for the first time.
- GR_WEST and GR_SOUTH regional breakdown from YE enables proper SCI calculation (previously had to use total wind proxy). First proper SCI calculation in Stage 0 overnight analysis.
- Smartbidder overnight RT>DA (-$1.6 to -$2.5/MWh) corroborates WEST_TO_NORTH morning signal — first price-based overnight constraint signal.

**Calibration action needed**: Update the SOUTH_HOUSTON_IMPORT calibration table with today's cross-validated data points. The current table used Enverus-only values for recent cycles; YE ramp values should be the primary reference going forward.

---

## Prior Forecast Review (2026-07-16 flowday, issued 2026-07-15)

**Settlement status**: T+2 = 2026-07-18 (tomorrow). NOT YET AVAILABLE. Pre-settlement assessment only.

**What was called for Jul 16 (Thursday):**

| Constraint | Call | Key Metric | Pre-settlement confidence |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | LOW-MEDIUM 15-25% | Enverus NL ramp +15,561 MW (Enverus-only; no YE cross-check) | LOW — single source |
| WEST_TO_NORTH | LOW 5-12% | Implied S+W ~11,094-11,273 MW; SCI 0.221-0.222 | LOW |
| PANHANDLE_EXPORT | NEGLIGIBLE <3% | Panhandle 1,307-1,919 MW | HIGH (negative) |
| Finding 7 | ACTIVE | NL trough 32,117 MW; solar 25,574 MW | MODERATE |

**Pre-settlement assessment**:
- SOUTH_HOUSTON_IMPORT at 15-25%: Prior cycles with comparable Enverus ramps have been mixed. The Jul 16 call was at the lower end of calibrated LOW-MEDIUM. Settlement confirmation pending Jul 18.
- PANHANDLE_EXPORT NEGLIGIBLE: Extremely high confidence. Panhandle wind at 1,300-1,900 MW is well below any binding threshold regardless of other inputs.
- Finding 7: Direction (negative GKS MCC midday) has been validated across 8+ consecutive cycles. Magnitude (+/-$1.5-3.0 range) validation pending.

**Formal settlement review**: to be filed when Tenaska settlement received ~2026-07-18. Required update: SOUTH_HOUSTON_IMPORT binding outcome (expect non-binding or mild binding), GKS actual MCC HE10-15, DA-RT spread HE19-22.

---

## Pending Settlements Queue (as of 2026-07-17)

| Flowday | T+2 Due | Status |
|---|---|---|
| 2026-07-14 | 2026-07-16 | OVERDUE — check Tenaska |
| 2026-07-15 | 2026-07-17 | DUE TODAY — check Tenaska now |
| 2026-07-16 | 2026-07-18 | Due tomorrow |
| 2026-07-17 | 2026-07-19 | Due day after; no forecast to compare (cycle gap) |

Jul 15 settlement (T+2 due today) should be retrievable from Tenaska portal. Missing from this cycle's self-review because no pnl-manager data was received this filing.

---

## Data Source Analysis — Why YE Returned After 56 Cycles

The Yes Energy CSV is available today after 56 consecutive throttled/absent cycles. Possible explanations:
1. Rate-limit throttle reset (rotating API window)
2. Fetch script request batching was fixed upstream
3. YE API endpoint change resolved the throttle condition
4. Weekend timing (fewer concurrent users competing for rate limit)

**Actionable**: Check if the `fetch_market_data.py` script was modified between Jul 16 and Jul 17, or if this is spontaneous. If the YE data resumes consistently, update the calibration methodology to use YE as the primary NL source (and demote Enverus to secondary cross-validation). If it reverts to throttled state on Monday (Jul 20), the throttle issue is still active and needs upstream fix.

---

## Key Analytical Findings This Cycle

**Finding 8 (candidate)**: Smartbidder overnight RT-premium (HE1-8, RT > DA by $1.6-2.5/MWh) is correlated with WEST_TO_NORTH early morning constraint SCI = 0.29-0.33. This is the first cycle where both signals are simultaneously available. If this pattern holds across multiple cycles, it could serve as a Stage 1 heuristic feature for overnight constraint detection. Needs at least 10 comparable cycles to validate.

**Finding 7 (updated severity calibration)**: The relationship between NL trough depth and GKS MCC magnitude needs to be updated. Jul 16 trough was 32,117 MW with estimated MCC -$1.5 to -$3.0. Today's trough is 25,662 MW (6,455 MW deeper). If the relationship is approximately linear, MCC estimate should scale ~1.2-2x deeper, giving -$3 to -$5/MWh (already reflected in today's call). When settlement data for Jul 18 is received, this will be the first cross-validation for the Finding 7 magnitude scaling.

**SOUTH_HOUSTON_IMPORT weekend discount**: Applied -3 to -5 ppt discount for Saturday today. This discount parameter has NOT been empirically validated in Stage 0 (no weekend binding event has been confirmed in the observation window). The 18-27% range could be too conservative or too aggressive for Saturday. Earmark for calibration when summer 2026 weekend settlement data becomes available.

---

## Stage Progress Update

**Stage 0 status**: No change. W1 ✅ W2 ✅ W3 BLOCKED.

- W3 item 0.09 (bus_lmp backfill): 60+ GB disk requirement not resolved. Not initiated.
- W3 item 0.10 (hub/zone LMP 15-min): OVERDUE since W23 (2026-06-11). 57 cycles without hub-pair LMP prices.

**Next actionable task** (within Stage 0, no new resources needed): Cross-validate today's YE ramp (+16,310 MW) against Enverus (+17,195 MW) at HE21. Compute the systematic Enverus undercount vs YE for HE18-22 using today's data (YE is ~3,741-4,626 MW higher than Enverus in the evening). If this gap holds consistently across multiple upcoming cycles with YE available, update the Enverus-based SOUTH_HOUSTON_IMPORT calibration table with a +3,741 MW correction factor when YE is absent. This would have meaningfully improved the Jul 16 probability estimate (from 15-25% toward 18-27%).

---

## KPI Summary (Stage 0 Provisional)

| KPI | Status | Value |
|---|---|---|
| Yes Energy forecast CSV | **PRODUCTION** | First confirmed cycle in 56+ |
| Smartbidder DA price | **PRODUCTION** | First confirmed cycle |
| Enverus 4-file pack | PRODUCTION | 100% this cycle |
| Hub-pair LMP (individual) | ABSENT | 57th consecutive cycle |
| Binding hit rate | Not validated (T+2 pending) | — |
| GKS MCC MAE | Not computable (no LMP decomposition) | — |
| Stage progress | Stage 0, W3 blocked | W1 ✅ W2 ✅ W3 blocked |
| Evaluator item 0.10 overdue | OVERDUE | ~36 days past W23 deadline |
| Finding 7 severity calibration | Updated | Record trough 25,662 MW; MCC estimate -$3 to -$5 (deepened vs prior -$1.5 to -$3.0) |

✅ congestion-analyst self-review filed — 2026-07-17
