# Congestion Analyst Self-Review — 2026-07-21

**Filed**: 2026-07-22 (T+1; Tenaska T+2 settlement for Jul 21 flowday due 2026-07-23 — pending pnl-manager delivery)
**D+1 forecast reviewed**: `reports/daily/congestion/2026-07-21.md` (issued 2026-07-20 07:30 CT)
**Stage**: Stage 0 — provisional heuristic. No ML model. 60th consecutive cycle without hub-pair LMP at time of forecast issuance.
**Settlement status**: T+2 PENDING (expected 2026-07-23 from Tenaska). This review is provisional based on indirect signals.

---

## Forecast Recap — What Was Called for 2026-07-21

| Constraint / Signal | Call | Window | Key Metric |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | MEDIUM-HIGH 35-50% | HE19-22 | YE NL ramp +21,841 MW (77 MW below Jul 1 confirmed binding anchor +21,918 MW); series-record load 88,328 MW; Tuesday WDPEAK; 10 PRODUCTION files — richest cycle |
| WEST_TO_NORTH | LOW 6-10% | HE1-2 | GR_WEST 8,803-9,247 MW; SCI proxy 0.30-0.31; no late-evening surge (HE22-24 GR_WEST 5,349-6,704 MW) |
| PANHANDLE_EXPORT | NEGLIGIBLE <2% | all hours | GR_NORTH max 1,368 MW |
| Finding 7 GKS MCC | -$2.0 to -$3.2/MWh | HE10-12 | NL trough 30,717 MW avg (YE 31,174 / Enverus 30,260); issued PRE-Update 2 (Update 2 was confirmed Jul 21 in learnings/2026-07-20.md, AFTER this forecast) |

---

## Metric 1: SOUTH_HOUSTON_IMPORT Binding Call — Provisional

**Call**: MEDIUM-HIGH 35-50%

**Indirect evidence available (T+1)**:
- YE NL ramp +21,841 MW was 77 MW below the Jul 1 confirmed binding anchor (+21,918 MW). In the calibration series, every WDPEAK day with NL ramp >= confirmed binding anchor has produced a binding event. Being 77 MW below the anchor (0.35% margin) makes binding the modal scenario.
- AG2 KDFW confirmed 102.38°F peak (series hottest) — temperature risk was zero; load was likely realized at or above forecast.
- Jul 22 forecast (issued Jul 21, this same analyst) called Jul 22 MEDIUM-HIGH 42-58% with NL ramp +19,170 MW. If the analyst believed Jul 22 deserved MEDIUM-HIGH at +19,170 MW, then Jul 21 at +21,841 MW (2,671 MW higher) should be at or above MEDIUM-HIGH — internally consistent.

**Provisional verdict**: Binding is LIKELY (directional hit probable). Settlement T+2 confirmation due 2026-07-23. Flag for pnl-manager.

**Binding hit rate metric (provisional)**: SOUTH_HOUSTON_IMPORT call directional hit rate in MEDIUM-HIGH tier = 2/2 confirmed (Jul 1 binding, Jun 25 binding), 0 confirmed non-binding in MEDIUM-HIGH tier. Jul 21 pending. Expected to extend hit rate to 3/2 (if confirmed). P(correct direction) remains high.

---

## Metric 2: Finding 7 GKS MCC Magnitude — Pre/Post Update 2

**Issued (pre-Update 2)**: -$2.0 to -$3.2/MWh at HE10-12

**Update 2 corrected range** (for NL trough 30,717 MW, tier 29,000-32,000 MW): -$0.5 to -$1.5/MWh

**Expected magnitude error**: Overcall by approximately 1.5-2x. This is consistent with:
- Jul 19 cycle (NL trough 27,418 MW): Update 2 predicted -$0.5/-$2.5; original issued -$2.5/-$4.5 — overcall confirmed
- Jul 20 cycle (NL trough 30,255 MW): Update 2 predicted -$0.5/-$1.5; confirmed vs original issued -$2.0/-$3.5 — overcall confirmed

**Root cause**: The Jul 21 forecast was issued BEFORE Update 2 was documented (Update 2 confirmed in learnings/2026-07-20.md, filed Jul 21 morning after Jul 20 settlement). The first cycle with Update 2 applied is Jul 22 (from history/2026-07-22.md header: "Stage 0 provisional" with MCC -$1.5/-$2.5 — already partially corrected).

**Implication**: The -$2.0/-$3.2 estimate would have made GKS HE10-12 appear as a stronger charging opportunity than it actually was. The battery may have charged at HE10-12 under an overstated congestion signal. Actual charge cost at HE10-12 with Update 2 correction: hub RT (est. ~$20-23/MWh) minus -$0.5 to -$1.5/MWh MCC ≈ $18.5-22.5/MWh (vs overstated $16.8-21/MWh). Operationally minor difference but systematic bias now corrected.

---

## Metric 3: WEST_TO_NORTH HE1-2 — Post-Jul 20 Learning Assessment

**Issued**: LOW 6-10% at HE1-2 (GR_WEST 8,803-9,247 MW; SCI proxy 0.30-0.31)

**Jul 20 learning (published AFTER this forecast)**: SCI proxy 0.29-0.31 under extreme WDPEAK may carry higher actual binding probability than 6-10%. Jul 20 HE23-24 with GR_WEST 8,415-9,161 MW produced a probable binding event (DA-RT spread -$6.90/MWh at HE23).

**Comparison**: Jul 21 GR_WEST at HE1-2 (8,803-9,247 MW) is comparable to Jul 20 HE23-24 (8,415-9,161 MW) where binding appears to have occurred. If the same pattern applies to Jul 21 HE1-2, the LOW 6-10% call may have been a MISS for WEST_TO_NORTH.

**However**: HE1-2 on a Tuesday evening-into-Wednesday pattern is structurally different from HE23-24 on a Monday extreme-heat pattern. The overnight vs late-evening load context differs. No direct settlement evidence available yet.

**Provisional verdict**: Possible underestimate of WEST_TO_NORTH HE1-2 probability per Jul 20 learning. Settlement T+2 needed to confirm. This retroactive assessment informs the Jul 23 forecast (WEST_TO_NORTH upgraded to LOW 10-16%).

---

## Summary (4-line version)

Jul 21 forecast called SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-50% (NL ramp +21,841 MW = 77 MW below Jul 1 binding anchor); provisional assessment is binding LIKELY — T+2 Tenaska settlement due 2026-07-23 from pnl-manager will confirm. Finding 7 MCC was issued at -$2.0/-$3.2/MWh (pre-Update 2); Update 2 corrects this to -$0.5/-$1.5/MWh for NL trough 30,717 MW — systematic overcall of ~1.5-2x consistent with Jul 19-20 pattern (bias now resolved in subsequent cycles). WEST_TO_NORTH LOW 6-10% at HE1-2 may have underestimated per Jul 20 learning (GR_WEST 8,803-9,247 MW comparable to Jul 20 probable-binding HE23 at 9,161 MW); retroactive reassessment pending T+2 settlement data.

**3 KPIs**:
1. SOUTH_HOUSTON_IMPORT binding (MEDIUM-HIGH 35-50%): Expected directional hit (provisional) — T+2 pending
2. Finding 7 MCC magnitude error: Pre-Update 2 overcall ~1.5-2x; Update 2 corrected range -$0.5/-$1.5/MWh; systematic bias documented and resolved
3. WEST_TO_NORTH HE1-2 probability (LOW 6-10%): Possible underestimate per Jul 20 learning; retroactive probability adjustment to 10-16% warranted; T+2 confirmation pending

---

## Stage Progress Note

W1 ✅ W2 ✅ W3 BLOCKED. 60th cycle without hub-pair LMP at forecast issuance. Evaluator W23 item 0.10 was 39 days overdue at issuance. No change to stage transition gates.

**Filed by**: congestion-analyst
**T+2 follow-up due**: 2026-07-23 — request pnl-manager for Jul 21 GKS Tenaska hourly settlement (DA_Energy_Amt, RT_Energy_Amt per hour) to finalize binding verdict.
