# Congestion Analyst Self-Review — 2026-07-24 (Friday)

**Filed**: 2026-07-25 07:30 CT
**Forecast reviewed**: `reports/daily/congestion/2026-07-24.md` (issued 2026-07-23 07:30 CT)
**Stage**: Stage 0 — provisional heuristic. 63rd cycle without hub-pair LMP at forecast issuance.
**Settlement basis**: `shared/data/pnl/gks/daily/2026-07-24_daily.json` — PRODUCTION (Tenaska T+1)

---

## 1. 이전 예측 확인

`reports/daily/congestion/2026-07-24.md` 존재 — 정상 운영, 첫 실행 아님.

| 예측 항목 | 발행 Call | 실제 결과 | 판정 |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | LOW 8-15% | **비결합** (HE19-22 RT $22-31/MWh — binding $100+ 수준 아님) | **CORRECT** |
| Finding 7 (duck curve) | MODERATE E[MCC] -$2.0 to -$3.5/MWh | DA 방향 확인 (HE10-12 $13-18/MWh); 규모 불확실 | 방향 CORRECT, 규모 미확인 |
| WEST_TO_NORTH | LOW 5-10% | HE22-24 비결합 추정 (RT 급등 없음) | PROBABLE CORRECT |
| PANHANDLE | NEGLIGIBLE | 비결합 — 구조적 확인 | CORRECT |

**SOUTH_HOUSTON_IMPORT 누적 hit rate (Stage 0 확인 사이클)**:
Jun 17/21/25, Jul 1 (HIGH-MED-HIGH 결합 4회 맞음) + Jul 2/4/5/6/8/15 (LOW 비결합 맞음) + **Jul 24 (LOW 8-15% 비결합 6회 연속) = 10/10 방향 정확**

---

## 2. 실적에서 읽은 혼잡 단서

**GKS 총수익**: $4,428.79 vs Benchmark $2,610.37 (+69.7% outperformance)

**수익 구조**:
- Non-Spin: $3,464.80 (78%) — HE01-07 오전 및 HE21-23 야간 집중. 혼잡보다 AS 조달이 주 driver.
- RT 에너지: +$3,966 — HE21(+$959) / HE22(+$1,171) 야간 집중. WEST_TO_NORTH LOW에 부합하는 서부 지역 할인 없음.
- DA 에너지: -$3,168 — HE09-14 충전 (50 MW × 6H = 300 MWh DA 매입).

**Finding 7 단서**:
- HE10 DA 실제 $17.98/MWh, HE11 $14.53/MWh, HE12 $13.68/MWh — Smartbidder 예측 ($20.65/$19.67/$21.93)보다 $5-8/MWh 낮음.
- 이 격차는 GKS 노드 MCC가 실제로 의미 있는 규모였음을 시사 (Update 2의 "NL trough > 32,000 MW = Negligible" 기준을 재검토할 여지).
- 단, hub LMP 不在로 실제 MCC 수치 산출 불가 — 방향만 확인.

**SOUTH_HOUSTON_IMPORT 비결합 단서**:
- HE19 RT ≈ $22.88/MWh, HE20 RT ≈ $31/MWh, HE21 RT ≈ $30/MWh — 비결합 수준.
- Non-Spin HE21 실제 ~$4-8/MW-hr (예측 $10.82 대비 낮음 — 보수적 예측이 실현값보다 오히려 높았음).

---

## 3. D+1 (2026-07-26) SOUTH_HOUSTON_IMPORT 40-55% 근거 재점검

`reports/daily/congestion/2026-07-26.md` 기준:
- **YE ramp**: +20,390 MW = 2,455 MW above binding floor (+17,935 MW)
- **Enverus ramp**: +18,280 MW = 345 MW above floor
- **Stage 0 史上 최초**: 양 소스 동시 binding floor 초과
- **DFW 100.04°F** — Stage 0 시리즈 최고 기온 (Jul 24보다 +4-5°F)
- **Smartbidder P(DA>RT) HE20 = 0.752** — Stage 0 최고 저녁 reading
- 주말 할인 -7 ppt 반영 후 40-55% (평일 환산 시 47-62%)

**Jul 24 비결합 outcome과의 정합성 확인**:
- Jul 24: Enverus ramp +15,162 MW (floor에서 301 MW 위), YE ~12,360 MW (floor 아래) → LOW 8-15% → 비결합 ✓
- Jul 26: 두 소스 모두 floor 345-2,455 MW 위이며 DFW 온도도 4°F 높음

Jul 24 데이터는 LOW call을 검증했고, 이는 Jul 26 MEDIUM-HIGH call의 베이스라인을 더 견고하게 만듦. **40-55% 근거 유효 — 추가 재검토 이슈 없음.** 단, 주말 오후 대형 뇌우(DFW 100°F+에서 가능) 시 load 2-3 GW 하락 → ramp 감소 → binding 취소 가능성 존재.

---

## 4. Stage 0 인프라 개선 메모

**hub-pair LMP 부재 65일째 (W3 item 0.10)**:
- 이번 주기에서도 Finding 7 MCC 규모 (Update 2 "-$0 to -$0.5" vs 실제 추정 -$3 to -$5/MWh)를 HUB LMP 없이 검증 불가.
- Smartbidder 예측값(node 아닌 hub 기준?)과 GKS DA 실적 간 $5-8/MWh 격차는 Update 2 재보정 필요성을 강력히 시사하나, hub LMP 없이는 확정 불가.

**다음 액션 항목 (1개)**:
- **W3 item 0.10 최우선 착수** — 디스크 가용량 확인 (`data/raw/` 현 사용량 점검) 후 `yedatalake://ercot/prices/lmp/15min/` 백필 시작. 소요 예상 1.0d. 65일 동안 매 사이클 동일 항목 반복 기재 중 — 이번 주 내 착수하지 않으면 Stage 1 LightGBM 개발 차단 무기한 지속.

---

## KPI 요약 (Stage 0)

| KPI | 결과 |
|---|---|
| SOUTH_HOUSTON_IMPORT binding hit rate (방향) | 10/10 (100%, Stage 0 확인 사이클 전체) |
| Finding 7 방향 정확도 | CORRECT (HE10-12 DA 저가 확인) |
| Finding 7 magnitude vs Update 2 | UNRESOLVED — hub LMP 필요; Update 2 재보정 요망 |
| λ distribution vs realized | N/A — 비결합 (λ=0) |
| Non-Spin overnight 예측 | Qualitative 언급 있었으나 규모 미산출 — 실제 $3,465 수익 (주요 미스) |
| Smartbidder 추정 정확도 | HE11-12 DA 방향 맞음 (DA<RT 예측); 실제 DA 절대값은 예측 대비 $5-8 더 낮음 |

---

**Filed by**: congestion-analyst
**Pending settlements**:
- 2026-07-21 (T+2 due Jul 23): MED-HIGH 35-50% — 검증 필요 (`shared/data/pnl/gks/daily/2026-07-21_daily.json` 확인)
- 2026-07-22 (T+2 due Jul 24): MED-HIGH 42-58% — **금일 Tenaska 수령 예정; `learnings/2026-07-22-followup.md` 작성 필요**
- 2026-07-25 (T+1 due Jul 26): Finding 7 SEVERE 검증; SOUTH_HOUSTON_IMPORT LOW-MEDIUM 22-30% 검증
