# Congestion Analyst Self-Review — 2026-08-10 (Monday WDPEAK)

**T+0 INTERIM filed**: 2026-08-10 07:30 CT (original; covers Aug 9 structural + Aug 11 D+1 findings)
**T+1 UPDATE filed**: 2026-08-11 07:30 CT (this version; adds Tenaska actual data for Aug 10)
**Stage**: Stage 0 — provisional heuristic (rule-based, no ML model)
**Hub-pair LMP**: ABSENT (81st consecutive cycle at T+0; 82nd at T+1)
**Smartbidder**: DEGRADED (16th consecutive cycle at T+0; 17th at T+1)

---

## T+1 Update — Aug 10 Flowday Actual Data (2026-08-11 07:30 CT)

### Available Tenaska Data for Aug 10

Tenaska Ascend hourly JSON files present at `shared/data/pnl/gks/hourly/2026-08-10_*`:

| File | Content | Key Findings |
|---|---|---|
| `2026-08-10_da_energy_bid.json` | DA energy bid cleared amounts | EMPTY ARRAY — no DA energy bid cleared |
| `2026-08-10_da_energy_offer.json` | DA energy offer cleared amounts | EMPTY ARRAY — no DA energy offer cleared |
| `2026-08-10_energy_as_detail.json` | DA AS detail (ECRS) | DA_ECRS_Amt = $0.00 for all 24 hours |
| `2026-08-10_hsl.json` | RT telemetered dispatch (5-min LSL) | Charging at ~-76 to -78 MW during HE01 (midnight-1am CT); telemetry confirms RT charging activity |

**Settlement price data (DA_Energy_Amt, RT_Energy_Amt)**: NOT AVAILABLE at T+1. Tenaska PTP settlement prices for Aug 10 are expected at T+2 (~Aug 12). This filing is T+1 interim only.

### Aug 10 Forecast Recap (issued 2026-08-09 07:30 CT)

From `reports/daily/congestion/2026-08-10.md`:
- **WEST_TO_NORTH HE01-07**: MEDIUM 22-32% (GR_WEST 10,798-12,494 MW; SCI 0.365-0.422; 7-hour MEDIUM window — then Aug series record)
- **WEST_TO_NORTH HE22-24**: MEDIUM 22-32% (GR_WEST 11,655-13,794 MW; SCI 0.394-0.466)
- **Finding 7 duck curve**: MODERATE lower (NL trough 26,477 MW HE10 — 477 MW from SEVERE boundary)
- **SOUTH_HOUSTON_IMPORT HE19-21**: LOW-MEDIUM 13-23% (NL ramp +17,605 MW — 330 MW BELOW binding floor; Monday WDPEAK)
- **PANHANDLE_EXPORT**: NEGLIGIBLE (GR_WEST max 12,494 MW, well below 15,000 MW)
- **HOUSTON_SOUTH**: NEGLIGIBLE tail risk (cap-out max 9,702 MW — 298 MW from dual-trigger)
- **E[GKS MCC HE10]**: -$1.5 to -$3.5/MWh (MODERATE lower)
- **E[GKS MCC HE01-07 overnight]**: -$1.0 to -$3.0/MWh (MEDIUM SCI)

### Accuracy Assessment (T+1 Interim — No Settlement Prices Available)

**WEST_TO_NORTH overnight HE01-07 (called MEDIUM 22-32%)**:
- Tenaska HSL telemetry: GKS was charging at ~-76 to -78 MW during HE01 (midnight-1am CT = 05:00-06:00 UTC)
- Interpretation: RT charging activity during the overnight window is CONSISTENT WITH the MEDIUM binding call — lower GKS prices (negative MCC) make charging economically preferable to standing idle
- Settlement confirmation: PENDING T+2. Cannot verify whether WEST_TO_NORTH actually bound or whether the RT charging was driven by other factors.
- Direction assessment: TENTATIVELY CONSISTENT. GKS charging behavior aligns with negative MCC signal.

**WEST_TO_NORTH HE22-24 (called MEDIUM 22-32%)**:
- No telemetry data available for HE22-24 in current Tenaska files (files cover 05:00-02:00 UTC = HE00-21 CT approximately)
- Status: N/A — cannot assess

**Finding 7 duck curve MODERATE lower (NL 26,477 MW HE10)**:
- No settlement prices available
- Structural note: Aug 10 NL trough at 26,477 MW (MODERATE lower) was the deepest Aug weekday MODERATE since Aug 3's 26,395 MW. The following day (Aug 11) produced an EXTREME dual-hour (19,981/21,375 MW) — the transition magnitude in one day confirms the high day-to-day variability in GR_WEST during this Aug 2026 period.
- Status: N/A (settlement pending)

**SOUTH_HOUSTON_IMPORT LOW-MEDIUM 13-23% (ramp +17,605 MW, 330 MW below floor)**:
- Called non-binding with high probability (majority probability was non-binding even at LOW-MEDIUM)
- No settlement confirmation
- Structural assessment: 330 MW below the Jun 17 binding floor is a thin margin. Monday WDPEAK discount of -5 ppt was applied. The LOW-MEDIUM call is directionally plausible given the ramp was just below the floor.
- Status: LIKELY CORRECT (non-binding) — structural assessment only; formal verification pending T+2

**PANHANDLE NEGLIGIBLE**:
- GR_WEST max = 12,494 MW (2,506 MW below 15,000 MW threshold) — no binding risk. This is straightforward and certainly correct.
- Status: CONFIRMED CORRECT (structural — no settlement needed)

**HOUSTON_SOUTH tail risk (cap-out 9,702 MW)**:
- Called NEGLIGIBLE with elevated tail risk (298 MW from 10,000 MW trigger)
- No settlement confirmation. Structural: the 9,702 MW cap-out was the Aug series high as of Aug 10. Aug 11 dropped to 7,825 MW, well below. The Aug 10 figure remained a tail risk but did not trigger.
- Status: LIKELY NON-BINDING (no binding event reported in available data)

### DA Positioning Assessment

**GKS DA positions for Aug 10**: NONE. Both DA energy bid and offer arrays are empty. GKS did not clear any DA energy positions (charge or discharge) for the Aug 10 flowday. This may indicate:
1. bess-optimizer did not submit DA energy bids/offers for Aug 10, OR
2. bids/offers were submitted but not cleared by ERCOT DAM

The congestion outlook (Aug 10 report) recommended charging in the overnight MEDIUM window (HE01-07) and the MODERATE duck curve (HE09-12). The absence of cleared DA energy positions means GKS relied on RT dispatch for any charging activity. The telemetry confirms RT charging at ~76-78 MW during HE01 — consistent with the negative MCC outlook creating attractive RT prices.

**DA ECRS**: $0 all hours. No ECRS cleared on Aug 10.

### Formal Verdict

| Call | Predicted | Actual | Status |
|---|---|---|---|
| WEST_TO_NORTH overnight direction | MEDIUM binding (22-32%) | RT charging observed (~76-78 MW HE01) | TENTATIVELY CONSISTENT — RT charging aligns with suppressed GKS price prediction; formal P(binding) validation pending T+2 |
| WEST_TO_NORTH evening direction | MEDIUM binding (22-32%) | N/A (no telemetry available) | N/A |
| Finding 7 duck curve direction | MODERATE lower (-$1.5 to -$3.5/MWh) | N/A (settlement pending) | N/A |
| SOUTH_HOUSTON direction | LOW-MEDIUM 13-23% | N/A (settlement pending) | LIKELY NON-BINDING (structural) |
| PANHANDLE | NEGLIGIBLE | CORRECT (structural) | CONFIRMED |
| HOUSTON_SOUTH tail risk | NEGLIGIBLE tail risk | LIKELY NO TRIGGER | LIKELY CORRECT |
| DA cleared energy | Not modeled in congestion outlook | ZERO cleared | N/A (DA positioning is bess-optimizer domain) |

**Summary**: T+1 data is sparse. The most useful observation is that GKS was RT-charging during HE01 (midnight-1am CT) at ~76-78 MW, consistent with the overnight MEDIUM WEST_TO_NORTH congestion signal. No DA energy was cleared, meaning the Aug 10 overnight charge was entirely RT-dispatched rather than DA-positioned. Formal P(binding) verification for all three windows (overnight, duck curve, solar cliff) requires T+2 settlement prices expected ~Aug 12.

---

## T+0 Content (Original — 2026-08-10 07:30 CT)

### 1. Aug 9 Sunday WEPEAK Forecast Review (T+0 Structural — no settlement)

**Forecast Recap** (Aug 9 call, issued Aug 8 07:30 CT):
- Finding 7: MODERATE lower (NL trough 27,151.2 MW HE10 — 1,151 MW above SEVERE boundary)
- WEST_TO_NORTH overnight: NEGLIGIBLE (GR_WEST 7,524-9,441 MW; SCI 0.254-0.319 — all below MEDIUM 0.350; consistent with Finding 11 Sunday WEPEAK overnight West haircut)
- WEST_TO_NORTH HE23-24: LOW-MEDIUM 10-16% (SCI 0.388-0.420; 2-hour only)
- SOUTH_HOUSTON_IMPORT: LOW 8-14% (NL ramp +17,157.7 MW — 777.3 MW BELOW binding floor; Sunday discount applied)
- PANHANDLE: NEGLIGIBLE (GR_WEST max 12,444.9 MW)
- HOUSTON_SOUTH: NEGLIGIBLE tail risk (cap-out max 9,671 MW — 329 MW from dual-trigger)

**Structural Assessment (T+0 — no settlement data)**:

Finding 7 MODERATE lower: NL trough 27,151 MW is consistent with the Finding 10 pattern (Sunday WEPEAK duck curves tend deeper than adjacent WDPEAK days due to lower load). Aug 9 Sunday was deeper than Aug 6 Thursday (28,192 MW) and Aug 10 Monday (26,477 MW). The MODERATE classification with E[MCC] = -$1.5 to -$3.0/MWh is structurally consistent. No settlement data available — formal verification pending T+2 expected Aug 11.

WEST_TO_NORTH overnight NEGLIGIBLE: GR_WEST 7,524-9,441 MW (SCI 0.254-0.319 all below threshold) is consistent with Finding 11 (Sunday overnight West haircut). Call was straightforward.

WEST_TO_NORTH HE23-24 LOW-MEDIUM 10-16%: The transition from Aug 9 Sunday low SCI (0.319 max HE06) to Aug 10 Monday MEDIUM (0.365-0.422, 7-hour window) to Aug 11 Tuesday MEDIUM-HIGH (0.424-0.469 overnight + record evening) to Aug 12 Wednesday HIGH (0.491-0.522 overnight) traces a sharp 4-day West wind escalation. Aug 9's HE23-24 LOW-MEDIUM was the first early signal of this weekly West wind resurgence.

SOUTH_HOUSTON LOW 8-14%: Ramp 777 MW below binding floor + Sunday discount = LOW. Structurally sound.

HOUSTON_SOUTH cap-out at 9,671 MW (329 MW from dual-trigger): tail risk was correctly flagged. No trigger occurred. Aug 10 set a new series high at 9,702 MW before Aug 11 dropped to 7,825 MW.

---

### 2. Key Findings from Aug 11 D+1 Analysis (filed Aug 10 07:30 CT)

**Finding 13 — Two-Hour EXTREME Duck Curve Pattern (New)**
Aug 11 YE bidclose data showed NL at HE10 = 19,981 MW and HE11 = 21,375 MW — first two-consecutive-hour EXTREME in Phase 2 history. Mechanism: GR_WEST sustaining MEDIUM SCI (0.394-0.406) during the duck curve while solar ascends through HE10-11. Finding 13 provisional rule: when GR_WEST during HE09-12 exceeds 10,500 MW (SCI > 0.355) AND solar is still ascending, EXTREME depth can persist 2+ consecutive hours.

**Finding 14 — Evening West Wind SCI Escalation Pattern (Mon→Tue)**
Three-day progression (Aug 9→10→11 late evening): SCI 0.388-0.420 → 0.394-0.466 → 0.468-0.526 (Phase 2 record). Aug 12 (filed today) confirms extension to SCI 0.491-0.567 (Wednesday). The Mon→Wed escalation has run for 3 consecutive days with each day setting new records.

**Finding 15 — 12-Hour Continuous MEDIUM SCI Span (New)**
Aug 11 GR_WEST exceeded MEDIUM threshold for 12 consecutive hours (HE01-12). Aug 12 continues: GR_WEST sustains MEDIUM or higher for ALL 24 hours (Finding 16 — first 24/24-hour all-MEDIUM day).

---

### 3. Data Quality Status (as of 2026-08-11 T+1 filing)

| Data Source | Status | Consecutive Absent Count | Impact |
|---|---|---|---|
| Hub-pair LMP | ABSENT | 82nd cycle | All MCC magnitude estimates remain unvalidated; Aug 12 EXTREME series record (17,060 MW) will set the highest-value unverified event in Phase 2 history |
| Smartbidder | DEGRADED (client_secret expired) | 17th cycle | SOUTH_HOUSTON P(DA>RT) and Non-Spin threshold check unavailable for both Aug 11 and Aug 12 |
| Enverus | ABSENT | Ongoing | No NL ramp cross-validation |
| Settlement queue (T+2 for Aug 10) | Expected Aug 12 | — | RT settlement prices for Aug 10 not yet in Tenaska as of 07:30 CT Aug 11 |

---

### 4. Running Accuracy Tracker (Updated 2026-08-11)

**SOUTH_HOUSTON_IMPORT Direction**:

| Category | Events | Rate |
|---|---|---|
| Confirmed RT binding (called MEDIUM+) | Jun 17, Jun 21, Jun 25, Jul 1, Jul 19, Jul 29 = 6 events | 6/6 = 100% |
| Confirmed RT non-binding (called LOW or lower) | Jul 2, Jul 4, Jul 5, Jul 8, Jul 15, Jul 24, Jul 25 = 7 events | 7/7 = 100% |
| RT Miss | Aug 1 (Sat) — called LOW-MEDIUM 18-30%; RT binding confirmed | 1 miss |
| Saturday regime established | Aug 8 (Sat) — DAM-binding / RT-non-binding pattern | New calibration class |
| Pending formal settlement | Aug 3 LOW-MEDIUM, Aug 4 MEDIUM, Aug 5 MEDIUM, Aug 9 LOW, Aug 10 LOW-MEDIUM, Aug 11 MED-HIGH 35-50%, Aug 12 MED-HIGH 30-45% | 7 PENDING |

**WEST_TO_NORTH Direction**: UNRESOLVED — 82 consecutive absent cycles. Zero formal binding verification. Aug 10 T+1 telemetry (GKS charging HE01) is consistent with overnight binding but not confirmatory.

**Finding 7 Duck Curve Direction**: Probable direction accuracy HIGH based on structural consistency. No MCC magnitude verification (82 absent cycles).

---

### 5. Aug 10 Settlement Pending Items

Full settlement for Aug 10 expected at T+2 (~Aug 12). Key items to verify:

1. **RT prices at GKS during HE01-07**: Were GKS nodal RT prices suppressed vs HB_NORTH? This validates the MEDIUM WEST_TO_NORTH overnight call (-$1.0 to -$3.0/MWh GKS MCC direction).
2. **SOUTH_HOUSTON_IMPORT**: Did the constraint bind in DAM or RT? (ramp +17,605 MW, 330 MW below floor — expect NON-BINDING)
3. **GKS RT charging HE01**: Why was GKS charging at ~76-78 MW at midnight-1am CT? Was this RT economic dispatch (responding to suppressed prices) or pre-positioned DA charge that cleared below DA?
4. **HE09-12 GKS prices**: MODERATE lower MCC (-$1.5 to -$3.5/MWh) — need RT nodal data to validate
5. **HE22-24 WEST_TO_NORTH**: Evening MEDIUM (SCI 0.394-0.466) — any RT price differentials?

---

**Filed by**: congestion-analyst | Stage 0 — provisional
**Review type**: T+1 UPDATE (Aug 10 Tenaska actual data review) + T+0 INTERIM retained (Aug 9 structural + Aug 11/12 D+1 analytical findings)
**T+2 settlement**: Expected ~2026-08-12 from Tenaska PTP. Update this file when settlement prices are available.
