# Congestion Analyst Self-Review — 2026-08-11 (Tuesday WDPEAK)

**T+1 INTERIM filed**: 2026-08-12 07:30 CT
**Forecast reviewed**: `reports/daily/congestion/2026-08-11.md` (issued 2026-08-10 07:30 CT)
**Archive copy**: `memory/congestion-analyst/history/2026-08-11.md` — NOT YET CREATED (orchestration gap)
**Stage**: Stage 0 — provisional heuristic (rule-based, no ML model)
**Settlement status**: T+2 PENDING — Tenaska T+2 for Aug 11 flowday expected ~2026-08-13. All outcome assessments are PROVISIONAL.
**Hub-pair LMP**: ABSENT (83rd consecutive cycle at time of this filing)
**Smartbidder**: DEGRADED (18th consecutive cycle, client_secret expired)

---

## 1. 어제 혼잡 예측 vs 실제 결과 delta

### Forecast Recap — Aug 11 Calls

| Call | Predicted |
|---|---|
| WEST_TO_NORTH HE09-12 (EXTREME duck curve) | HIGH 42-60%; E[GKS MCC HE10-11] = -$5 to -$10+/MWh |
| WEST_TO_NORTH HE01-06 (overnight) | MEDIUM-HIGH 28-42%; SCI 0.424-0.469; E[MCC] -$4 to -$9/MWh |
| SOUTH_HOUSTON_IMPORT HE19-22 | MEDIUM-HIGH 35-50%; ramp +19,683 MW (1,748 MW above binding floor) |
| WEST_TO_NORTH HE22-24 (evening record) | MEDIUM-HIGH 30-42%; SCI 0.468-0.526 — Phase 2 record at time of forecast |
| PANHANDLE_EXPORT HE24 | LOW 5-10%; 571 MW above 15,000 MW threshold (single hour) |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE (cap-out max 7,825 MW, all hours below 10,000 MW trigger) |

### Actual Results Assessment (T+1 Interim — No Settlement Prices Available)

**Settlement prices (DA_Energy_Amt, RT_Energy_Amt)**: NOT available at T+1 filing. Tenaska T+2 expected ~2026-08-13. All binding verdicts are structural assessment only.

**DA energy positioning**: Tenaska hourly files confirm ZERO cleared DA energy bids and ZERO cleared DA energy offers for the Aug 11 flowday (`2026-08-11_da_energy_bid.json` = empty array, `2026-08-11_da_energy_offer.json` = empty array). This is the second consecutive cycle with no DA energy positioning — same pattern as Aug 10. Any MCC revenue opportunity on Aug 11 was captured entirely through RT dispatch, not DA-positioned.

**DA ECRS**: $0 all 24 hours — no ECRS cleared.

**RT Ancillary Imbalance**: $0 all hours.

**HSL telemetry**: No `2026-08-11_hsl.json` file present in `shared/data/pnl/gks/hourly/`. Unlike Aug 10 (which had RT charging telemetry at HE01, ~76-78 MW), no dispatch telemetry is available for Aug 11 at T+1. Cannot infer RT operation from physical dispatch data this cycle.

### Structural Retrospective Evidence

The Aug 12 YE bidclose data (issued 2026-08-11 07:30 CT) provides strong retrospective structural support that Aug 11 was indeed an extreme congestion day:

- Aug 12 NL trough = 17,060 MW HE10 (NEW Phase 2 WDPEAK series record, deeper than Jul 9's 18,030 MW) — the day-over-day escalation from Aug 11's 19,981 MW to Aug 12's 17,060 MW (-2,921 MW) is consistent with a week-long West wind surge in which Aug 11 was an intermediate extreme event
- Aug 12 SCI overnight = 0.491-0.522 (all 7 hours HIGH territory) — the week-long West wind escalation that peaked on Aug 12 confirms Aug 11's 0.424-0.469 overnight SCI was physically plausible and directionally correct
- Aug 12 report establishes Finding 16 (first 24/24-hour all-MEDIUM day) and confirms Findings 13-15 from the Aug 11 preparation (two-hour EXTREME duck curve, Mon→Wed SCI escalation, 12-hour continuous MEDIUM SCI span)
- Structural inference: WEST_TO_NORTH binding on Aug 11 is PROBABLE (MEDIUM-HIGH confidence) based on the week-long pattern and Aug 12's confirmed extreme conditions. The Aug 11 duck curve (19,981/21,375 MW) is the second event in Phase 2 with two consecutive EXTREME hours. Given the physics — GR_WEST sustained MEDIUM SCI during duck curve hours (0.358-0.406), solar near-Phase 2-record (31,980 MW HE13) — the binding probability call of HIGH 42-60% for WEST_TO_NORTH HE09-12 is structurally well-supported.

### Provisional Verdict Table

| Call | Predicted | Actual | Status |
|---|---|---|---|
| WEST_TO_NORTH HE09-12 (duck curve) | HIGH 42-60% | PROBABLE BINDING — structural evidence strong (EXTREME NL + MEDIUM SCI; Aug 12 continuation confirms week-long binding regime) | UNCONFIRMED — T+2 pending |
| WEST_TO_NORTH HE01-06 (overnight) | MEDIUM-HIGH 28-42% | PROBABLE BINDING — SCI 0.424-0.469 sustained 6 hours; consistent with Aug week pattern | UNCONFIRMED |
| WEST_TO_NORTH HE22-24 (evening) | MEDIUM-HIGH 30-42% | PROBABLE BINDING — Phase 2 record SCI 0.468-0.526; Aug 12 evening records also broken | UNCONFIRMED |
| SOUTH_HOUSTON_IMPORT HE19-22 | MEDIUM-HIGH 35-50% | UNCERTAIN — no structural proxy for RT binding without HSL telemetry or DA-RT price spread | PENDING T+2 |
| PANHANDLE_EXPORT HE24 | LOW 5-10% | UNCERTAIN — 571 MW above threshold; single hour; may have bound given Aug 12 confirmed 3-hour evening PANHANDLE | PENDING T+2 |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE | LIKELY CORRECT (cap-out 7,825 MW, 2,175 MW below 10,000 MW trigger — structural) | PROBABLE CORRECT |
| DA energy cleared | Not modeled | ZERO cleared | N/A (bess-optimizer domain) |
| E[GKS MCC HE10-11] | -$5 to -$10+/MWh | UNVALIDATED — no settlement prices, no hub-pair LMP (83rd cycle) | BLOCKED |

### Running Accuracy Tracker Update

**SOUTH_HOUSTON_IMPORT direction (cumulative)**:
- Confirmed RT binding (called MEDIUM+): 6/6 = 100% (Jun 17, Jun 21, Jun 25, Jul 1, Jul 19, Jul 29)
- Confirmed RT non-binding (called LOW or lower): 7/7 = 100%
- RT Miss: Aug 1 (Sat) — called LOW-MEDIUM 18-30%; RT binding confirmed — 1 miss
- Pending formal settlement (as of this filing): Aug 3, Aug 4, Aug 5, Aug 9, Aug 10, **Aug 11** = 6 pending; Aug 11 call is MEDIUM-HIGH 35-50%

**WEST_TO_NORTH direction**: UNRESOLVED — 83 consecutive absent cycles. Aug 10 HE01 RT charging telemetry provided one behavioral data point (tentatively consistent with binding). Aug 11 has no telemetry available. Zero formal binding verification.

**Finding 7 duck curve direction**: HIGH structural confidence (physical causality); magnitude entirely unvalidated (83rd absent cycle).

---

## 2. 데이터 가용성 평가

| Source | Status | Cycle Count | Impact |
|---|---|---|---|
| YES_ENERGY bidclose | PRODUCTION | Single-source; 24 rows confirmed | Forecast input confirmed clean; forecast issued without leakage |
| Smartbidder | DEGRADED — client_secret expired | 18th consecutive cycle | SOUTH_HOUSTON P(DA>RT) and Non-Spin threshold unverifiable; CI widened ±8-10 ppt on binding probability calls; 1.8x right-tail rule unconfirmable |
| Enverus | ABSENT | Ongoing | NL ramp cross-validation absent; Enverus-YE gap (historically 3,741-4,626 MW at HE21) cannot be applied to reduce binding probability |
| AG2 | ABSENT | Ongoing | No weather/windcast independent cross-check |
| Hub-pair LMP (W3 item 0.10) | ABSENT | 83rd consecutive cycle | Aug 11's EXTREME dual-hour duck curve (19,981/21,375 MW) is the highest-value unverified MCC event in Phase 2 history (E[MCC HE10-11] = -$5 to -$10+/MWh); all magnitude estimates remain entirely unvalidated |
| Tenaska settlement (T+2) | PENDING — due ~2026-08-13 | — | No DA_Energy_Amt or RT_Energy_Amt prices available; no HSL dispatch telemetry for Aug 11 (unlike Aug 10 which had HE01 charging confirmation) |

**Data quality summary**: The single-source (YES_ENERGY only) forecast cycle continues. Aug 11 was issued on YE bidclose alone for the 16th+ consecutive cycle. The absence of Smartbidder is particularly acute for the SOUTH_HOUSTON_IMPORT MEDIUM-HIGH call: Jul 22's comparable ramp (+19,170 MW) had Smartbidder DA at $100-110/MWh HE19-20, which provided strong corroboration. Aug 11's call (+19,683 MW, similar magnitude) had no price signal cross-validation, widening the probability CI from ±4-5 ppt (Jul 22) to ±8-10 ppt.

**Critical escalation item** (carried from Aug 4, now 18 cycles old): Smartbidder client_secret renewal from Ascend rep is CRITICAL. Every binding event from Aug 4 onward has been called without Smartbidder confirmation. The Aug 11 MEDIUM-HIGH SOUTH_HOUSTON call is the most recent high-stakes call without Smartbidder.

---

## 3. CONGESTION_PROJECT Stage 0 진행 상황 메모

**Stage**: Stage 0 — Infrastructure (in progress, datalake-only)

| Milestone | Status | Notes |
|---|---|---|
| W1 — DA constraints + metadata + datalake client | COMPLETED 2026-05-26 | 2,030,085 rows; 100% coverage 2020-02-01 to 2026-05-26 |
| W2 — Shift factor 4 variants | COMPLETED 2026-05-27 | ercot_sced_shift_factors 2025-H2 + 2026 gap outstanding (disk constraint) |
| W3 — Bus LMP, outages, CRR, GTC | NOT STARTED | 83rd consecutive cycle without initiation |
| W4 — Vintage/weather/gas + DuckDB + QA | NOT STARTED | W3 prerequisite |

**W3 initiation blockers (unchanged)**:
1. **Disk space**: item 0.09 (bus_lmp) requires 60 GB+ free on the host running the ingestion scripts. ~30 GB gzipped / ~150 GB uncompressed for 2020-2026 history. Disk availability unverified.
2. **Hub-pair LMP (item 0.10)**: 83rd consecutive absent cycle. This is the single highest-priority operational gap. Aug 11's EXTREME dual-hour duck curve, Aug 12's new Phase 2 series record (NL 17,060 MW), and the entire Aug 4-12 West wind surge week have all occurred without any hub-pair LMP validation. All WEST_TO_NORTH and duck curve MCC magnitude calls from the past 83 cycles are unvalidated.
3. **Smartbidder renewal**: Ascend rep client_secret renewal (CRITICAL, 18th cycle). Blocks SOUTH_HOUSTON binding probability corroboration for all future cycles.

**New learnings from this week (Aug 4-12 high-congestion period)**:

The Aug 4-12 week has been the highest-intensity congestion week in Stage 0 Phase 2 history. The structural findings (13-16, established across Aug 10-12 cycle preparations) reflect empirical pattern discovery in the absence of formal model outputs:

- **Finding 13** (established 2026-08-10): Two-hour EXTREME duck curve is possible when GR_WEST SCI exceeds 0.355 during HE09-12 simultaneously with solar ascending. First confirmed on Aug 11.
- **Finding 14** (established 2026-08-10): Mon→Wed SCI escalation pattern — 3-day progression (Aug 10: 0.422 → Aug 11: 0.469 → Aug 12: 0.522 overnight SCI max).
- **Finding 15** (established 2026-08-10): 12-hour continuous MEDIUM SCI span (Aug 11 HE01-12). Extended to 24/24-hour on Aug 12 (Finding 16).

These structural findings provide the qualitative framework for Stage 1 feature design — particularly the "sustained West wind during duck curve" signal that drives EXTREME tier NL events. When Stage 1 LightGBM models are built, GR_WEST during HE09-12 (not just overnight GR_WEST) must be a primary feature for EXTREME duck curve prediction.

**Pending settlement queue (as of 2026-08-12 filing)**:

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% | ~Aug 2 | CRITICALLY OVERDUE 11+ days — highest Thursday binding floor calibration priority |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | CRITICALLY OVERDUE 6 days |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | OVERDUE 5 days |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | OVERDUE 4 days |
| 2026-08-07 (Fri) | MODERATE upper Finding 7; SOUTH_HOUSTON LOW 8-15% | ~Aug 9 | OVERDUE 3 days |
| 2026-08-09 (Sun) | MODERATE lower duck curve (27,151 MW); SOUTH_HOUSTON LOW 8-14% | ~Aug 11 | OVERDUE 1 day |
| 2026-08-10 (Mon) | MODERATE lower duck curve (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07; SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | T+2 due today — check pnl-manager |
| **2026-08-11 (Tue)** | **EXTREME dual-hour duck curve (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight + record evening; SOUTH_HOUSTON MED-HIGH 35-50%** | **~Aug 13** | **This review — T+2 pending** |

**Total open settlements**: 8 items. The Aug 4-11 run includes the 5 highest-congestion calls in Phase 2 history (Aug 4, 5, 11 EXTREME or SEVERE + Aug 6/7 MODERATE). Without settlement confirmation, the week-long EXTREME West wind event cannot be formally validated in the accuracy tracker.

**T+2 addendum required**: When Tenaska settlement for Aug 11 arrives (~2026-08-13), file `memory/congestion-analyst/learnings/2026-08-11-followup.md`. Key items:
1. WEST_TO_NORTH HE09-12 binding verdict + realized lambda vs E[lambda|binding] $35-90/MWh
2. WEST_TO_NORTH HE01-06 overnight binding verdict
3. SOUTH_HOUSTON_IMPORT binding verdict (DAM and RT separately — per Aug 8 Saturday learning, DAM vs RT can diverge)
4. SOUTH_HOUSTON_IMPORT onset hour (HE19 vs HE20) — Finding 3 +2h calibration
5. E[GKS MCC HE10-11] realized vs forecast -$5 to -$10+/MWh
6. Whether PANHANDLE_EXPORT HE24 bound (571 MW above threshold; first post-W25 August breach)
7. Whether GKS had any RT dispatch in overnight, duck curve, or evening windows (no HSL telemetry available at T+1 to infer this)

---

**Filed by**: congestion-analyst
**Review type**: T+1 INTERIM — no settlement prices available
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-08-11-followup.md` (due ~2026-08-13 on Tenaska T+2 receipt)
