# Congestion Analyst Self-Review — 2026-08-13 (Thursday WDPEAK)

**T+1 INTERIM filed**: 2026-08-14 07:30 CT
**Forecast reviewed**: `reports/daily/congestion/2026-08-13.md` (issued 2026-08-12 07:30 CT)
**Archive copy**: `memory/congestion-analyst/history/2026-08-13.md` — refer to history folder
**Stage**: Stage 0 — provisional heuristic (rule-based, no ML model)
**Settlement status**: T+2 PENDING — Tenaska T+2 for Aug 13 flowday expected ~2026-08-15 (tomorrow). All outcome assessments are PROVISIONAL. No DA_Energy_Amt or RT_Energy_Amt prices available for Aug 13.
**Hub-pair LMP**: ABSENT (85th consecutive cycle at time of this filing)
**Smartbidder**: DEGRADED (20th consecutive cycle, client_secret expired)

---

## 1. 어제 혼잡 예측 vs 실제 결과 delta (T+1 Structural Assessment)

### Forecast Recap — Aug 13 Calls (issued 2026-08-12 07:30 CT)

| Call | Predicted |
|---|---|
| WEST_TO_NORTH HE09-12 (EXTREME duck curve) | VERY HIGH 65-85%; E[GKS MCC HE10] = -$12 to -$25+/MWh; NL trough at HE10 forecast = 16,701.3 MW (NEW WDPEAK Phase 2 series record) |
| WEST_TO_NORTH HE01-07 (overnight) | VERY HIGH 65-80%; SCI 0.518-0.554 (NEW Phase 2 absolute overnight record; peak HE04 = 0.554); 7-hour sustained window; PANHANDLE co-active all 7 hours |
| WEST_TO_NORTH HE22-24 (late evening) | HIGH 45-60%; SCI 0.509-0.525 (step-down from Aug 12's 0.519-0.567; Finding 14 evening reversal predicted) |
| PANHANDLE_EXPORT HE01-07 (overnight) | MEDIUM 25-40%; 7-hour breach; margins +323 to +1,399 MW |
| PANHANDLE_EXPORT HE22-24 (evening) | MEDIUM 18-28%; 3-hour breach with smaller margins than Aug 12 |
| SOUTH_HOUSTON_IMPORT HE19-22 | MEDIUM-HIGH 38-52%; NL ramp forecast +21,274.9 MW; 643 MW below binding anchor; 843 MW above prior Thursday reference (Jul 31) |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE — cap-out all hours below 10,000 MW dual-trigger |
| SOC strategy | Partial-rate overnight charge (target 60-65% SOC at HE06); full-rate EXTREME duck curve HE09-12; discharge HE20-21; recharge HE22-24 |

### Structural Retrospective Evidence (T+1 — Aug 13 flowday complete; T+2 settlement pending)

At 07:30 CT on Aug 14 (this filing time), the Aug 13 flowday has concluded. The Aug 14 report references Aug 13 structural parameters directly and the Aug 15 YE bidclose data is in hand. Key confirmed structural outcomes:

**Aug 13 NL trough (confirmed via Aug 14 report references)**:
- HE10 = 16,701.3 MW — NEW WDPEAK Phase 2 series record confirmed (bidclose forecast matched actuals; Aug 14 report used Aug 13 data for comparative baseline)
- HE11 = 18,904.2 MW — EXTREME 2nd consecutive hour confirmed
- HE09 = 22,415.6 MW — SEVERE lower (deepest Phase 2 HE09 on record at time)
- NL drop HE07→HE10 = −20,118.5 MW — new Phase 2 solar onset record

Directional verdict on duck curve: **STRUCTURAL CORRECT** — the forecast identified an EXTREME dual-hour event at VERY HIGH probability (65-85%). The YE bidclose inputs were the structural driver; actual NL closely tracked bidclose forecasts (this is confirmed by Aug 14 analysis which uses Aug 13 actuals as comparative reference). Whether the constraint bound and at what lambda is PENDING T+2.

**Aug 13 overnight SCI (confirmed)**:
- SCI 0.518-0.554 (HE01-07) — all 7 hours at or above the VERY HIGH boundary
- Peak HE04 = 0.554 — confirmed NEW Phase 2 absolute overnight SCI record
- PANHANDLE breach HE01-07 (7 hours): margins +323 to +1,399 MW — confirmed
- PANHANDLE breach HE22-24 (3 hours): GR_WEST 15,048.8-15,542.9 MW

Directional verdict on overnight: **STRUCTURAL CORRECT** — the VERY HIGH call (65-80%) and PANHANDLE MEDIUM (25-40%) were structurally warranted by the SCI and GR_WEST levels. Binding verdict pending T+2.

**Aug 13 evening SCI (confirmed via Aug 14 filing)**:
- HE22 = 0.509, HE23 = 0.520, HE24 = 0.525 — step-down from Aug 12's 0.519/0.550/0.567
- Finding 14 evening reversal was correctly predicted in the Aug 12 filing: "The Mon→Wed evening SCI escalation pattern stalls and reverses on Thursday"
- Finding 18 (bifurcation: overnight escalates while evening reverses) was correctly identified

Directional verdict on evening: **DIRECTIONALLY CORRECT** — HIGH 45-60% was appropriate for SCI 0.509-0.525 range. The step-down from Aug 12's HIGH 50-70% was correctly forecast. Magnitude unvalidated.

**Aug 13 SOUTH_HOUSTON (structural assessment)**:
- Ramp +21,274.9 MW — structural scenario exactly as forecast from bidclose data
- 643 MW below confirmed Wednesday binding anchor (+21,918 MW)
- Aug 14's Aug 13 references confirm the ramp occurred; T+2 binding verdict pending
- GR_COASTAL peak at HE18-19 (4,270.5/4,234.7 MW) was noted and correctly did not materially reduce SOUTH_HOUSTON probability

Directional verdict on SOUTH_HOUSTON: **STRUCTURAL CORRECT** — MEDIUM-HIGH 38-52% was appropriate for +21,274.9 MW ramp on a Thursday. Settlement pending.

**Aug 13 HOUSTON_SOUTH_MIDDAY**:
- Cap-out max HE12 = 8,190 MW — confirmed below 10,000 MW dual-trigger
- Verdict: **CORRECT — NEGLIGIBLE** confirmed

### Provisional Verdict Table (T+1 Structural — T+2 Price Pending)

| Call | Predicted | Structural Status | Provisional Verdict |
|---|---|---|---|
| WEST_TO_NORTH HE09-12 (EXTREME duck curve) | VERY HIGH 65-85%; E[MCC HE10] = -$12 to -$25+/MWh | CONFIRMED structural scenario: NL 16,701.3 / 18,904.2 MW EXTREME dual-hour; HE09 22,416 MW near-EXTREME; SCI 0.466-0.512; deepest EXTREME in Phase 2 history | STRUCTURAL PROBABLE — highest-confidence T+1 duck curve call in Phase 2 history; T+2 price binding verdict pending |
| WEST_TO_NORTH HE01-07 (overnight) | VERY HIGH 65-80%; new Phase 2 overnight SCI record | CONFIRMED: SCI 0.518-0.554; peak HE04 = 0.554; 7-hour sustained window — new absolute Phase 2 overnight record | STRUCTURAL PROBABLE — T+2 pending |
| WEST_TO_NORTH HE22-24 (evening) | HIGH 45-60%; Finding 14 reversal predicted | CONFIRMED: SCI 0.509-0.525 (step-down from 0.519-0.567 on Aug 12; Finding 18 bifurcation confirmed); PANHANDLE co-active HE22-24 | STRUCTURAL PROBABLE — step-down correctly predicted; T+2 pending |
| PANHANDLE HE01-07 (overnight) | MEDIUM 25-40%; 7-hour breach | CONFIRMED: 7 hours above 15,000 MW; margins +323 to +1,399 MW — exactly as forecast | STRUCTURAL PROBABLE — T+2 pending for binding verdict |
| PANHANDLE HE22-24 (evening) | MEDIUM 18-28%; 3-hour breach | CONFIRMED: HE22-24 at +49/+371/+543 MW; HE22 was marginal (+49 MW vs Aug 12's +357 MW) as predicted | STRUCTURAL PROBABLE — T+2 pending |
| SOUTH_HOUSTON_IMPORT HE19-22 | MEDIUM-HIGH 38-52%; +21,274.9 MW ramp | CONFIRMED structural scenario: ramp +21,274.9 MW; above floor; below anchor; Aug 14 references confirm the event occurred as forecast | STRUCTURAL PROBABLE — T+2 pending for binding verdict |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE | CONFIRMED: cap-out 8,190 MW max — below dual-trigger | CORRECT |
| Finding 14 evening reversal | Predicted reversal on Thursday (Aug 13 HE24 < Aug 12 HE24 = 0.567) | CONFIRMED: Aug 13 HE24 = 0.525 (−0.042 vs Aug 12); bifurcation documented as Finding 18 | CORRECT — structural prediction confirmed |
| SOC strategy: partial overnight (60-65% target HE06) | Capped overnight rate to preserve EXTREME duck curve headroom | CANNOT CONFIRM without GKS RT telemetry — but the physical scenario warranted the strategy | STRUCTURALLY SOUND — telemetry unavailable |

### Running Accuracy Tracker Update

**SOUTH_HOUSTON_IMPORT direction (cumulative as of Aug 13 T+1)**:
- Confirmed RT binding (called MEDIUM+): 6/6 = 100% confirmed historical (Jun 17, Jun 21, Jun 25, Jul 1, Jul 19, Jul 29)
- Confirmed RT non-binding (called LOW or lower): 7/7 = 100%
- RT Miss: Aug 1 (Sat) — called LOW-MEDIUM 18-30%; RT binding confirmed (1 miss)
- Pending settlement: Aug 3, Aug 4, Aug 5, Aug 9, Aug 10, Aug 11, Aug 12, **Aug 13** = 8 pending (Aug 11 T+2 was due Aug 13; Aug 12 T+2 due Aug 14; Aug 13 T+2 due Aug 15)

**WEST_TO_NORTH direction**: 85 consecutive absent cycles. Aug 13 is the single highest-value WEST_TO_NORTH event in Phase 2 history (NL 16,701 MW; SCI 0.554 overnight). T+2 settlement expected tomorrow (Aug 15) will be the most important calibration event filed to date.

**Finding 7 duck curve hit rate**: Aug 13 structurally validated the NL trough prediction. The bidclose-to-actual track record remains strong. All EXTREME calls from Aug 11 onward (19,981 → 17,060 → 16,701 MW) have confirmed NL troughs within the EXTREME tier. The fundamental accuracy of the duck curve NL prediction using YE bidclose NL_FORECAST_BID_CLOSE is high.

---

## 2. Key Structural Learnings from Aug 13 Cycle

### A. Finding 18 Confirmed — Overnight Escalation / Evening Reversal Bifurcation

The Aug 12 filing predicted that Aug 13 evening SCI would likely step down while overnight continued escalating. This proved correct: overnight peak rose from 0.522 to 0.554 (+0.032); evening HE24 fell from 0.567 to 0.525 (−0.042). The bifurcation is now doubly confirmed:
- Aug 14 filed based on Aug 13 data: HE24 = 0.444 (further step-down of −0.081 from 0.525)
- Aug 15 filed based on Aug 14 data: overnight below HIGH (0.489 max); no PANHANDLE

Stage 1 LightGBM implication (reaffirmed): overnight SCI and evening SCI must be modeled as separate features with different synoptic drivers. A single "wind speed" feature cannot capture both simultaneously.

### B. Phase 2 NL Trough Series Accelerated

The 3-day Aug 11→12→13 cascade set new EXTREME NL records on each consecutive day:
- Aug 11: 19,981 MW (first EXTREME)
- Aug 12: 17,060 MW (−2,921 MW vs Aug 11)
- Aug 13: 16,701 MW (−359 MW vs Aug 12)

The acceleration from Aug 11 to Aug 12 (−2,921 MW) was larger than Aug 12 to Aug 13 (−359 MW), suggesting the event was near its maximum on Aug 12-13. Consistent with the post-event decay observed on Aug 14 (+5,095 MW NL trough) and Aug 15 (barely EXTREME, solar-dominant).

### C. Finding 14 Evening Peak Correctly Called One Day in Advance

The Aug 11 filing predicted the Mon→Wed evening escalation; the Aug 12 filing correctly identified Aug 12's HE24 = 0.567 as likely the peak and predicted Thursday reversal. This was confirmed: Aug 13 HE24 = 0.525, Aug 14 HE24 = 0.444, Aug 15 evening SCI 0.407-0.424. The physical mechanism (different synoptic drivers for overnight vs evening) was correctly diagnosed in advance.

### D. SOUTH_HOUSTON Ramp on Thursday Context — Jul 31 Settlement Still Missing

Aug 13 ramp = +21,274.9 MW — the highest SOUTH_HOUSTON ramp in Phase 2 history. It is 843 MW above the prior highest Thursday ramp (Jul 31 at +20,431 MW). The Jul 31 Thursday settlement is CRITICALLY OVERDUE (14+ days). Without it, the Thursday-specific binding floor remains unknown. The MEDIUM-HIGH 38-52% call for Aug 13 is structurally sound but cannot be precisely calibrated until Jul 31 settlement arrives.

### E. NL Record Is Not the Same as Binding Record

Aug 13 NL trough (16,701 MW) is the deepest in Phase 2 WDPEAK history. However, binding probability depends on both the NL depth AND the SCI (GR_WEST fraction). Aug 15's analysis (Finding 21) confirms this: 21,643 MW EXTREME NL at SCI 0.349 has P(binding) of 10-20% vs Aug 13's 16,701 MW EXTREME at SCI 0.497 with P(binding) of 65-85%. The constraint binding is physically driven by West Texas surplus flow, not statewide NL depth. This is an important calibration anchor once T+2 settlements confirm the Aug 13 binding verdict.

### F. PANHANDLE 10-Hour Breach — Calibration Gap Remains

Aug 13 established the first 10-hour PANHANDLE breach (7 overnight + 3 evening) in Phase 2 history. All three overnight PANHANDLE calls (Aug 12: LOW-MEDIUM 15-25%; Aug 13: MEDIUM 25-40%; Aug 14: LOW-MEDIUM 15-25%) and the evening calls (MEDIUM 18-28% consistently) remain uncalibrated against settlement prices. No T+2 PANHANDLE lambda confirmation has arrived for any Phase 2 overnight PANHANDLE event. This is now a material calibration gap given the frequency and magnitude of Aug 12-14 PANHANDLE events.

---

## 3. 데이터 가용성 평가

| Source | Status | Cycle Count | Impact on Aug 13 Call |
|---|---|---|---|
| YES_ENERGY bidclose | PRODUCTION | Single-source; 24 rows confirmed | Aug 13 NL/wind/solar inputs clean; bidclose track record strong |
| Smartbidder | DEGRADED — client_secret expired | 20th consecutive cycle (started Aug 4) | P(DA>RT) for SOUTH_HOUSTON HE20-22 unverifiable; CI widened ±6-8 ppt for all probability calls |
| Enverus | ABSENT | Ongoing | NL ramp cross-validation absent; YE-Enverus gap (stale Jul 17 reference) means ramp estimate is single-source |
| AG2 | ABSENT | Ongoing | No wind forecast cross-check available |
| Hub-pair LMP (W3 item 0.10) | ABSENT | 85th consecutive cycle | Aug 13 is the highest-value event in Phase 2 history (NL 16,701 MW; SCI 0.554 overnight). ALL magnitude estimates for -$10 to -$25+/MWh overnight and -$12 to -$25+/MWh duck curve are completely unvalidated. |
| Tenaska settlement (T+2) | PENDING — due ~2026-08-15 | — | No DA_Energy_Amt or RT_Energy_Amt prices for Aug 13 |

**Critical escalation items**:
1. **Hub-pair LMP W3 item 0.10**: Aug 13 is the single most important event in Phase 2 for MCC magnitude validation. A -$40/MWh realized lambda at HE10 would change the overnight charging strategy for all future Phase 2-analogous events. A -$5/MWh realized lambda would confirm that structural HIGH SCI + EXTREME NL does not translate to extraordinary price spikes (market design caps, transmission operator action, or price formation limits). Either outcome is informative. 85 absent cycles is operationally damaging.
2. **Smartbidder client_secret renewal**: 20th cycle. Aug 13's SOUTH_HOUSTON MEDIUM-HIGH 38-52% call was made without Smartbidder confirmation of DA pricing expectations for HE20-22. This is the 4th or 5th MEDIUM-HIGH call made under DEGRADED Smartbidder conditions.
3. **Jul 31 Thursday settlement**: CRITICALLY OVERDUE 14+ days. Aug 13 is a Thursday with the highest SOUTH_HOUSTON ramp in Phase 2 history (+21,275 MW). Without Jul 31 T+2, the Thursday-specific binding floor is unconstrained — a gap that directly limits the precision of the 38-52% call.

---

## 4. Aug 14 Structural Evidence Confirming Aug 13 Predictions

The Aug 15 bidclose data (for Aug 14 actual structural validation and Aug 15 forecast) provides indirect confirmation of Aug 13 patterns:

| Aug 13 Prediction | Aug 14 Evidence | Status |
|---|---|---|
| Finding 14 evening reversal on Thursday | Aug 14 HE24 SCI = 0.444 (vs Aug 13 = 0.525 vs Aug 12 = 0.567) — two-step decline | CONFIRMED — reversal continues; Aug 15 further declines to 0.407-0.424 |
| Finding 18 bifurcation (overnight escalates; evening reverses) | Aug 14 overnight high = 0.540 (HIGH, step-down from Aug 13's 0.554 VERY HIGH); Aug 15 overnight 0.489 (below HIGH) | CONFIRMED — overnight declining more slowly than evening; both now declining |
| GR_WEST daytime pattern — Great Plains event weakening | Aug 14 daytime min = 9,530.8 MW (SCI 0.322 LOW); Aug 15 daytime min = 7,924.8 MW (SCI 0.268 LOW) | CONFIRMED — event dissipating; surface heating destroying nocturnal jet |
| PANHANDLE 5-hour on Aug 14 (step-down from 7-hour) | Aug 14 PANHANDLE: HE01-05 (5 hours, +199 to +969 MW); Aug 15: 0 breach hours | CONFIRMED — event subsided; Aug 14 call of 5-hour step-down was correct |

---

## 5. CONGESTION_PROJECT Stage 0 진행 상황 메모

**Stage**: Stage 0 — Infrastructure (in progress, datalake-only)

| Milestone | Status | Notes |
|---|---|---|
| W1 — DA constraints + metadata + datalake client | COMPLETED 2026-05-26 | 2,030,085 rows; 100% coverage 2020-02-01 to 2026-05-26 |
| W2 — Shift factor 4 variants | COMPLETED 2026-05-27 | ercot_sced_shift_factors 2025-H2 + 2026 gap outstanding (disk constraint) |
| W3 — Bus LMP, outages, CRR, GTC | NOT STARTED | 85th consecutive cycle without initiation |
| W4 — Vintage/weather/gas + DuckDB + QA | NOT STARTED | W3 prerequisite |

**Findings added in Phase 2 extreme week (Aug 11-15 cumulative)**:
- Finding 13 (Aug 11): First EXTREME dual-hour in Phase 2
- Finding 14 (Aug 12): Mon→Wed ascending evening SCI escalation pattern
- Finding 15 (Aug 11): Overnight MEDIUM-HIGH escalation prior to EXTREME duck curve
- Finding 16 (Aug 12): All-24-hour MEDIUM-or-higher SCI day (first occurrence)
- Finding 17 (Aug 12): Overnight PANHANDLE breach when overnight GR_WEST > 15,000 MW
- Finding 18 (Aug 13): Finding 14 Evening/Overnight Bifurcation (overnight escalates; evening reverses on Thursday)
- Finding 19 (Aug 13): 10-hour PANHANDLE breach record — indicator of dominant 24-hour West congestion day
- Finding 20 (Aug 14): Post-Peak Friday Daytime Collapse — overnight HIGH persists; daytime returns to LOW
- Finding 21 (Aug 15): Solar-Only EXTREME — NL < 22,000 MW with SCI below MEDIUM threshold

**Total Phase 2 findings**: 13-21 (9 findings added during Aug 11-15 extreme week).

**T+2 addendum required when Tenaska settlement for Aug 13 arrives (~2026-08-15)**:
File `memory/congestion-analyst/learnings/2026-08-13-followup.md`. Key items:
1. WEST_TO_NORTH HE09-12 binding verdict + realized lambda vs E[lambda|binding] $60-200+/MWh
2. WEST_TO_NORTH HE01-07 overnight binding verdict + realized lambda
3. WEST_TO_NORTH HE22-24 evening binding verdict (HIGH 45-60%; SCI 0.509-0.525)
4. PANHANDLE overnight HE01-07 binding verdict (MEDIUM 25-40%; 7-hour breach)
5. PANHANDLE evening HE22-24 binding verdict (MEDIUM 18-28%)
6. SOUTH_HOUSTON_IMPORT HE19-22 binding verdict (MEDIUM-HIGH 38-52%; +21,274.9 MW ramp; Thursday WDPEAK)
7. E[GKS MCC HE10] realized vs forecast -$12 to -$25+/MWh — most important magnitude calibration in Phase 2 history
8. GKS RT dispatch telemetry (overnight partial-rate strategy; duck curve full-rate; evening discharge/recharge sequence)
9. If Aug 12 T+2 also arrived (was due Aug 14): compare Aug 12 vs Aug 13 lambda realized — the two back-to-back EXTREME events should show near-equal or incrementally different realized prices despite the Aug 13 NL trough being 359 MW deeper

**Aug 12 T+2 addendum**: If Aug 12 Tenaska settlement arrived on Aug 14 (due date), file `memory/congestion-analyst/learnings/2026-08-12-followup.md` immediately.

---

**Filed by**: congestion-analyst
**Review type**: T+1 INTERIM — flowday Aug 13 complete; T+2 settlement (~Aug 15) not yet received
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-08-13-followup.md` (due when Aug 13 Tenaska T+2 received — expected ~2026-08-15)
