# Congestion-Analyst Self-Review — Flowday 2026-08-14 (Friday WDPEAK)

**Written**: 2026-08-15 07:30 CT
**Stage**: 0 — provisional
**Settlement status**: PRE-SETTLEMENT — Tenaska T+2 for flowday 2026-08-14 expected ~2026-08-16. Actual binding/lambda outcomes not yet available. This is a structural quality review only; quantitative KPI update will be filed as `learnings/2026-08-14-followup.md` upon receipt of Aug 14 settlement data.

---

## 1. Binding Prediction Summary (from 2026-08-13 07:30 CT filing)

| Constraint | Window | Called Probability | Status |
|---|---|---|---|
| WEST_TO_NORTH_345 overnight | HE01-06 | HIGH 45-60% | PRE-SETTLEMENT (T+2 Aug 16) |
| WEST_TO_NORTH_345 duck curve | HE10 | MEDIUM-HIGH 35-50% | PRE-SETTLEMENT |
| SOUTH_HOUSTON_IMPORT | HE19-22 | MEDIUM-HIGH 25-40% | PRE-SETTLEMENT |
| PANHANDLE_EXPORT_345 overnight | HE01-05 | LOW-MEDIUM 15-25% | PRE-SETTLEMENT |
| WEST_TO_NORTH_345 evening | HE22-24 | MEDIUM 20-32% | PRE-SETTLEMENT |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE | PRE-SETTLEMENT (cap-out max 8,640 MW) |

**Hit rate**: Cannot compute. T+2 settlement data expected tomorrow (2026-08-16). Flag pnl-manager for immediate forwarding upon receipt.

---

## 2. Lambda Distribution (P50/P90/P99) — Pre-Settlement Assessment

Called quantiles from 2026-08-13 filing:
- WEST_TO_NORTH overnight: P50=$0 / P90=$40 / P99=$120/MWh
- WEST_TO_NORTH duck curve HE10: P50=$0 / P90=$35 / P99=$100/MWh
- SOUTH_HOUSTON HE19-22: P50=$0 / P90=$25 / P99=$90/MWh

**Pinball loss**: Cannot compute without realized lambda values. Two structural observations:
1. The overnight HIGH call (SCI 0.507-0.540) was the highest-confidence signal in the filing. If WEST_TO_NORTH bound overnight, the P90 ($40) and P99 ($120) quantiles may have been well-calibrated for a 6-hour HIGH sustained window.
2. The duck curve HE10 MEDIUM-HIGH call at NL 21,795.8 MW (barely EXTREME, MEDIUM SCI 0.423) was the first EXTREME-tier call within the calibrated range (19,981-21,706 MW prior calibration series). P90=$35 is consistent with EXTREME lower-band calibration (-$3 to -$8/MWh range); if realized lambda falls within this range, calibration is confirmed for the SHALLOW EXTREME + MEDIUM SCI regime.

---

## 3. Nodal MCC Projection Accuracy — Pre-Settlement Assessment

Called GKS MCC estimates:
- HE01-06 overnight: -$6 to -$15/MWh (HIGH SCI; PANHANDLE co-active HE01-05)
- HE10 duck curve: -$3 to -$8/MWh (EXTREME barely; MEDIUM SCI 0.423)
- HE11 SEVERE flanking: -$1 to -$3/MWh
- HE19-22 solar cliff: +$0.2 to +$1.0/MWh (SOUTH_HOUSTON MEDIUM-HIGH 25-40%)
- HE22-24 evening: -$0.5 to -$2/MWh (MEDIUM SCI; no PANHANDLE)

Dollar-weighted nodal MCC MAE: Cannot compute without realized nodal LMP data. Hub-pair LMP ABSENT (84th consecutive cycle as of filing; 85th as of this writing).

The HE10 duck curve MCC call (-$3 to -$8/MWh) was the FIRST duck curve MCC estimate in the Aug 11-14 series to fall within the calibrated EXTREME tier range rather than extrapolating beyond calibration. If realized MCC at HE10 is within -$3 to -$8/MWh, this constitutes the first Aug-series calibration confirmation at the EXTREME lower bound. This is the highest structural value of the Aug 14 settlement data.

---

## 4. Process Quality Assessment (can evaluate without settlement)

**Positive observations**:
- YE bidclose production data (24 rows + header confirmed): CORRECT
- Leakage check PASS: only bidclose vintage used; no RT or post-cutoff data
- SCI computation for all 24 hours: CORRECT methodology
- PANHANDLE breach identification (HE01-05, margins +199 to +969 MW; HE06 miss at -9 MW): CORRECT; near-miss at HE06 was explicitly flagged
- Finding 20 identification (overnight HIGH / daytime LOW pattern; post-peak Friday daytime collapse): Structurally sound — the physical mechanism (Great Plains nocturnal LLJ maintaining overnight strength while daytime surface heating suppresses) is well-established meteorologically
- DOW discount application (Friday vs Wednesday reference: -3 to -5 ppt): Applied correctly. No confirmed Friday binding reference exists, so the discount was inferred from structural differences vs Wednesday calibration events
- Downstream weight guidance accurately reflected the lower confidence vs Aug 12-13 across all metrics

**Observations to verify with settlement**:
- The PANHANDLE overnight call (LOW-MEDIUM 15-25%) remains uncalibrated against any settlement data. All 3 Phase 2 PANHANDLE overnight breach events (Aug 12: 4-hour, Aug 13: 7-hour, Aug 14: 5-hour) lack T+2 settlement validation. The Aug 14 settlement would be the 3rd opportunity for OFFPEAK PANHANDLE calibration; if it binds, we have 3 data points for a preliminary regression on breach hours vs lambda.
- The evening MEDIUM call (HE22-24; SCI 0.443-0.448; no PANHANDLE; MEDIUM 20-32%) is the least-grounded of the 5 signals. If WEST_TO_NORTH does NOT bind at MEDIUM SCI without PANHANDLE in the evening, it would suggest a threshold closer to SCI 0.490 or above for evening standalone binding.

---

## 5. Finding 20 Structural Validation Plan

Finding 20 (post-peak Friday: overnight HIGH / daytime LOW) was established 2026-08-14.

**Validation criteria**:
- Primary: WEST_TO_NORTH overnight binding (SCI 0.507-0.540) confirms the overnight HIGH call correctly identified the constraint stress level
- Secondary: WEST_TO_NORTH NOT binding during HE13-15 (SCI 0.322-0.339, LOW) would confirm daytime LOW SCI decouples from overnight HIGH signal as stated

Both criteria will be evaluated when Aug 14 T+2 settlement arrives.

---

## 6. Priority Calibration Items from Aug 14 Settlement

When Tenaska T+2 for Aug 14 arrives (expected 2026-08-16):

**Tier 1 (highest priority)**:
1. WEST_TO_NORTH overnight binding verdict — first overnight HIGH event in Phase 2 to potentially have a settlement verdict (Aug 12/13 settlements are still CRITICALLY OVERDUE)
2. Duck curve HE10 lambda vs E[λ|binding] $20-55/MWh — first within-calibrated-range EXTREME verdict if it binds

**Tier 2**:
3. SOUTH_HOUSTON binding verdict (+19,366.3 MW; Friday DOW) — needed for Friday DOW discount calibration
4. PANHANDLE overnight (3rd breach in Phase 2 series; LOW-MEDIUM 15-25%)
5. WEST_TO_NORTH evening (MEDIUM standalone; no PANHANDLE) — threshold calibration

**Action upon receipt**: File `memory/congestion-analyst/learnings/2026-08-14-followup.md` immediately with realized binding outcomes, lambda values, and KPI update.

---

## 7. Ongoing Structural Issues (unchanged)

- Smartbidder DEGRADED: 20th consecutive cycle as of Aug 14 filing; 21st as of this writing (Aug 15). Ascend rep escalation remains CRITICAL OVERDUE — CI widening and P(DA>RT) absence are material analytical limitations for SOUTH_HOUSTON calls.
- Hub-pair LMP ABSENT: 85th consecutive cycle as of this writing. The Aug 14 duck curve (calibrated EXTREME range for the first time in the Aug 11-15 series) was a missed calibration opportunity. Without LMP, the WEST→NORTH basis estimates remain unvalidated across 85 cycles.
- Jul 31 Tenaska T+2: CRITICALLY OVERDUE 15+ days (as of Aug 15). This is the longest-outstanding settlement in Stage 0 history and the primary Thursday binding floor calibration item.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Pre-settlement (T+2 expected 2026-08-16)
**Forecast filed**: `reports/daily/congestion/2026-08-14.md`
**Followup pending**: `memory/congestion-analyst/learnings/2026-08-14-followup.md` (upon T+2 receipt)
