# Congestion Analyst Self-Review — Flowday 2026-08-15 (Saturday WEPEAK)

**Written**: 2026-08-16 07:30 CT
**Stage**: 0 — provisional
**Forecast reviewed**: `reports/daily/congestion/2026-08-15.md` (issued 2026-08-14 07:30 CT)
**Archive copy**: `memory/congestion-analyst/history/2026-08-15.md`
**Settlement status**: PRE-SETTLEMENT — Tenaska T+2 for flowday 2026-08-15 expected ~2026-08-17 (tomorrow, Monday). All outcome assessments are PROVISIONAL. No DA_Energy_Amt or RT_Energy_Amt prices available for Aug 15.
**Hub-pair LMP**: ABSENT (87th consecutive cycle as of today's Aug 17 filing; 86th at time of Aug 15 filing)
**Smartbidder**: DEGRADED (22nd consecutive cycle as of today; 21st at time of Aug 15 filing)

---

## 1. Binding Prediction Summary (from 2026-08-14 07:30 CT filing)

| Constraint | Window | Called Probability | Status |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-21 (Finding 3: HE20-21 primary) | MEDIUM-HIGH 22-36% | PRE-SETTLEMENT (T+2 ~Aug 17) |
| WEST_TO_NORTH_345 overnight | HE01-04 | MEDIUM 20-32% (SCI 0.461-0.489; no PANHANDLE) | PRE-SETTLEMENT |
| WEST_TO_NORTH_345 duck curve | HE10 | LOW-MEDIUM 10-20% (Finding 21 solar-only EXTREME; SCI 0.349) | PRE-SETTLEMENT |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <2% (max 14,458 MW, 542 MW below threshold) | PRE-SETTLEMENT |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% (cap-out max 7,911 MW) | PRE-SETTLEMENT |

**Hit rate**: Cannot compute. T+2 settlement expected tomorrow (2026-08-17). Flag pnl-manager for immediate forwarding upon receipt.

---

## 2. Structural Quality Assessment — T+1 Interim Review

### A. SOUTH_HOUSTON_IMPORT — Call Review

**Ramp as forecast**: +20,809.3 MW (from YE bidclose). No Enverus cross-validation available.

**Structural position**: 2,874 MW above confirmed binding floor (+17,935 MW Jun 17); 1,109 MW below confirmed binding anchor (+21,918 MW Jul 1). This is a structurally appropriate MEDIUM-HIGH call. The Saturday DOW discount (-4 to -6 ppt vs Wednesday) was correctly applied — no confirmed Saturday binding reference exists in Stage 0 history.

**GR_WEST during solar cliff**: SCI 0.377-0.397 (MEDIUM). Weaker co-active than prior weekday MEDIUM-HIGH calls (Aug 12-13 had SCI 0.447-0.481). The SOUTH_HOUSTON direction was relatively clean relative to Aug 12-14.

**Assessment quality**: The call is structurally sound. The Saturday DOW discount magnitude (-4 to -6 ppt) is the primary source of uncertainty — no Saturday binding reference exists to calibrate this discount precisely. Central probability of ~27% is conservative and appropriate.

**Aug 17 comparative context** (now available from YE bidclose): Aug 17 Monday WDPEAK shows NL ramp of +21,585 MW — 776 MW higher than Aug 15's ramp, with Monday WDPEAK (no DOW discount applied). Aug 17 load is 91,463 MW peak vs Aug 15's 87,903 MW — 3,560 MW higher. This confirms Aug 15 Saturday structural discount was appropriate.

### B. WEST_TO_NORTH Overnight HE01-04 — Call Review

**SCI called**: 0.461-0.489 (MEDIUM-HIGH; 4-hour window; no PANHANDLE). MEDIUM 20-32%.

**Structural comparison**: This was the first overnight call without any HIGH SCI (0.490+) since Aug 11. The 4-hour window (shorter than Aug 14's longer window) was correctly identified. No PANHANDLE breach confirmed by all-hours-below-15,000 MW structure.

**Finding 20 progression**: Aug 14 filing established Finding 20 (post-peak Friday: overnight HIGH persists; daytime collapses). Aug 15 extends this: overnight decays to MEDIUM-HIGH (below HIGH for first time), daytime collapses to 7,924 MW SCI 0.268. The progression is physically coherent with synoptic pattern dissipation.

**Aug 17 comparative context**: Aug 17 overnight max SCI = 0.363 (barely MEDIUM; HE01-03 only) vs Aug 15's 0.461-0.489 (MEDIUM-HIGH). The continued rapid SCI decline over two days (0.489 → 0.363, a drop of -0.126 in 2 days) confirms the Phase 2 synoptic event has fully dissipated. The Aug 15 MEDIUM 20-32% call was appropriate given the SCI level on that day.

### C. Finding 21 Solar-Only EXTREME — Call Review

**Called**: NL HE10 = 21,643.1 MW (EXTREME by 357 MW); SCI 0.349 (borderline LOW/MEDIUM); LOW-MEDIUM 10-20% P(binding). E[GKS MCC HE10] = -$0.5 to -$3/MWh.

**Key structural claim**: WEST_TO_NORTH binding probability DECOUPLES from EXTREME NL tier when SCI is below MEDIUM (0.350). This is the core Finding 21 hypothesis.

**Validation opportunity**: When Aug 15 T+2 settlement arrives (~Aug 17), compare:
- Did WEST_TO_NORTH bind at HE10? If NO → Finding 21 hypothesis confirmed (SCI below MEDIUM is insufficient for binding even at EXTREME NL)
- If YES → Finding 21 hypothesis refuted; NL depth may be a sufficient condition independent of SCI; recalibration required

**This is a high-structural-value settlement**: Finding 21 is the cleanest test of the SCI-vs-NL depth binding hypothesis in Stage 0 history. A non-binding result at EXTREME NL + LOW SCI would be a strong anchor for Stage 1 model feature design (SCI × NL interaction required; NL alone insufficient).

### D. Process Quality Assessment

| Item | Status | Assessment |
|---|---|---|
| YES_ENERGY bidclose (24 rows) | PRODUCTION confirmed | CORRECT |
| Leakage check | PASS (bidclose vintage only) | CORRECT |
| SCI computation 24 hours | Correct methodology | CORRECT |
| Saturday DOW discount application | -4 to -6 ppt (no Saturday reference; judgment call) | STRUCTURALLY SOUND — cannot validate until settlement |
| Finding 21 identification | Solar-only EXTREME; SCI decouples binding from NL tier | STRUCTURALLY SOUND — testable with settlement |
| Finding 22 extension documentation | Aug 15 daytime min 7,924 MW extending from Aug 16's 3,826 MW new record | RETROSPECTIVE NOTE: Aug 16 was actually the day that set the prior record; Aug 15 (Saturday) set 7,924 MW which Aug 16 (Sunday) then broke. Sequence correct. |
| Overnight PANHANDLE INACTIVE call | Max 14,458 MW — 542 MW below threshold | CONFIRMED CORRECT STRUCTURALLY |
| HOUSTON_SOUTH NEGLIGIBLE | Cap-out max 7,911 MW — below 10,000 MW trigger | CONFIRMED CORRECT STRUCTURALLY |

---

## 3. Lambda Calibration Priorities from Aug 15 Settlement

When Tenaska T+2 for Aug 15 arrives (expected 2026-08-17):

**Tier 1 (highest priority)**:
1. WEST_TO_NORTH HE10 binding verdict — Finding 21 hypothesis test (solar-only EXTREME; SCI 0.349 LOW/boundary; P(binding) called 10-20%). If non-binding at EXTREME NL: confirms SCI is the binding driver, not NL. If binding: NL depth alone can trigger the constraint even at LOW SCI — fundamental recalibration required.
2. SOUTH_HOUSTON_IMPORT binding verdict (+20,809 MW ramp; Saturday WEPEAK) — first Saturday-WEPEAK settlement in Stage 0 series. Establishes or refutes Saturday DOW discount magnitude.

**Tier 2**:
3. WEST_TO_NORTH overnight HE01-04 binding verdict (MEDIUM 20-32%; SCI 0.461-0.489; no PANHANDLE) — first post-Phase-2 overnight settlement without PANHANDLE co-active. Tests whether MEDIUM-HIGH SCI without PANHANDLE support achieves binding.
4. E[GKS MCC HE10] realized vs forecast -$0.5 to -$3/MWh — the Finding 21 EXTREME/solar call magnitude.
5. E[GKS MCC HE01-04 overnight] realized vs forecast -$1 to -$4/MWh.

**Action upon receipt**: File `memory/congestion-analyst/learnings/2026-08-15-followup.md` immediately with realized binding outcomes, lambda values, and KPI update.

---

## 4. Calibration Tracker Update (Structural)

**SOUTH_HOUSTON_IMPORT direction cumulative (as of end of Aug 15 T+1)**:
- Confirmed RT binding (called MEDIUM+): 6/6 = 100%
- Confirmed RT non-binding (called LOW or lower): 7/7 = 100%
- RT Miss: Aug 1 (Sat) — called LOW-MEDIUM 18-30%; RT binding confirmed (1 miss)
- Pending settlement: Aug 3, Aug 4, Aug 5, Aug 9, Aug 10, Aug 11, Aug 12, Aug 13, Aug 14, **Aug 15** = 10 pending

Aug 15 T+2 (~Aug 17) would be the first weekend-WEPEAK settlement where the call was MEDIUM-HIGH 22-36% (as opposed to the prior Aug 9 LOW call). This is structurally more interesting for calibration.

**WEST_TO_NORTH Finding 21**: Aug 15 is the first solar-only EXTREME event in Phase 2 series where a LOW-MEDIUM binding call was made at < MEDIUM SCI. Settlement verdict is the primary calibration item.

---

## 5. Ongoing Structural Issues

- **Smartbidder DEGRADED**: 22nd consecutive cycle as of today's morning run (Aug 16). For the Aug 15 Saturday forecast, P(DA>RT) at HE20-21 was unavailable — the 4th Saturday or weekend call made under DEGRADED conditions. Ascend rep escalation remains CRITICAL OVERDUE.
- **Hub-pair LMP ABSENT**: 87th consecutive cycle. Aug 15's Finding 21 test (solar-only EXTREME) would be definitively validated by LMP data showing whether HB_WEST vs HB_NORTH basis converged or diverged at HE10. Without LMP, the hypothesis remains unconfirmed.
- **Jul 31 Tenaska T+2 CRITICALLY OVERDUE 16+ days** as of today. All WEST_TO_NORTH Phase 2 overnight probability calls remain uncalibrated against any settlement price.
- **Aug 12-13 T+2 CRITICALLY OVERDUE**: Aug 13 was the deepest EXTREME event (16,701 MW) and is the highest-priority outstanding calibration item in Stage 0 history.

---

## 6. Aug 17 Context (Monday WDPEAK) — Forward-Looking Note

YE bidclose data for Aug 17 (now available) shows:
- NL ramp HE18→HE21 = +21,585 MW (776 MW HIGHER than Aug 15's ramp)
- Load peak HE18 = 91,463 MW (NEW Stage 0 series high — 3,560 MW above Aug 15's peak)
- GR_WEST daytime minimum HE14 = 1,325 MW (SCI 0.045 — NEW absolute Stage 0 minimum, 2,501 MW below Aug 16's record 3,826 MW)
- Monday WDPEAK: no DOW discount vs Wednesday binding references
- Cap-out: ~8,153 MW (persisting throughout peak hours)

Aug 17 will be called **SOUTH_HOUSTON_IMPORT HIGH 45-62%** — the highest WDPEAK probability call in the Stage 0 series since Jun 25's HIGH 52-70% (which had a +24,437 MW ramp). Aug 17's extraordinary load, large thermal outage, and extremely low daytime GR_WEST define a fundamentally different structure from the Aug 15 Saturday WEPEAK context.

The fact that Aug 15's Saturday WEPEAK ramp (+20,809 MW) was called MEDIUM-HIGH 22-36% while Aug 17's Monday WDPEAK ramp (+21,585 MW) warrants HIGH 45-62% illustrates the DOW discount mechanism at work: the same ramp level implies substantially different binding probability on Saturday vs Monday due to load profile differences.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Pre-settlement (T+2 expected 2026-08-17)
**Forecast filed**: `reports/daily/congestion/2026-08-15.md`
**Followup pending**: `memory/congestion-analyst/learnings/2026-08-15-followup.md` (upon T+2 receipt ~Aug 17)
