# Congestion Analyst Self-Review — 2026-08-16 (Sunday WEPEAK)
**작성일**: 2026-08-17 | **Stage**: 0 (provisional) | **검토자**: congestion-analyst

---

## 데이터 가용성 현황

- 예측 입력: YES_ENERGY bidclose (단독 소스, PRODUCTION)
- 실적 검증 소스: `shared/data/pnl/gks/hourly/2026-08-16_energy_as_detail.json` (RTSPP_Avg, DASPP, DA/RT Energy Amt, Gen_NS_Qty, DA_ECRS_Amt)
- 직접 MCC 확인 불가: 허브-패어 LMP 86번째 연속 부재, SCED shadow price 데이터 없음
- 모든 constraint binding 판단 = RTSPP vs DASPP 간접 추론

---

## 예측 vs 실제 — 항목별 평가

### 1. 주간 무혼잡 (HE10-18) — 예측 적중

예측: HE10-18 전 시간 congestion 없음 (Finding 22: GR_WEST SCI 0.129-0.279, NEGLIGIBLE/ZERO)

실제 RTSPP:
- HE10 (duck curve): $16.30/MWh (DASPP $15.57 → RT-DA = +$0.73)
- HE11: $16.96/MWh (DASPP $16.35 → RT-DA = +$0.61)
- HE12-14: $17.97-$20.08/MWh (저가 유지)

**판정: 적중.** 주간 전 시간 RT 가격이 $16-22/MWh 수준으로 낮았고 DA와 거의 동일. GR_WEST SCI 0.129 예측 근거인 Finding 22가 congestion 부재를 정확히 설명함. Duck curve HE10-11에서 GKS가 대규모 RT 충전 (-$489, -$1,041 settlement)을 실행한 것은 낮은 가격 환경과 일치하며, 혼잡 비용 없이 pure energy arbitrage 포지션임을 확인.

---

### 2. SOUTH_HOUSTON_IMPORT HE19-21 (예측: MEDIUM-HIGH 18-30%, E[MCC] +$0.1 to +$0.6/MWh) — 부분 적중, HE22 미스

실제 RTSPP_Avg:
- HE19 (18:00-19:00 CT): $21.72/MWh (DASPP $21.03 → RT-DA = +$0.69) — 미미한 RT 프리미엄
- HE20 (19:00-20:00 CT): $30.96/MWh (DASPP $19.76 → RT-DA = +$11.20) — 유의미한 RT 프리미엄
- HE21 (20:00-21:00 CT): $39.55/MWh (DASPP $25.42 → RT-DA = +$14.13) — NL 67,918 MW 확인
- HE22 (21:00-22:00 CT): $45.53/MWh (DASPP $32.66 → RT-DA = +$12.87) — 당일 최고 RT가격

**SOUTH_HOUSTON binding 여부 간접 추정:**
HE20-21의 RT-DA 프리미엄($11-14)은 SOUTH_HOUSTON binding 가능성을 완전히 배제하지는 않음. 그러나 $39.55(HE21), $45.53(HE22)는 binding 시 E[λ|binding] $15-40 범위의 낮은 끝 수준이며, 가격 폭발(>$100)이 없어 **binding 미실현 가능성이 더 높음(다수 확률 70-82% 비binding이 실현)**. 다만 HE20-21의 RT-DA 스프레드($11-14)는 예측의 unconditional E[MCC] +$0.1 to +$0.6/MWh보다 현저히 크게 나타나, RT 시장에 일정 수준의 혼잡 또는 공급 부족 신호가 있었음.

**HE22 미스 (중요):** 예측은 HE22를 NEGLIGIBLE/ZERO로 호출했으나, 실제 RTSPP_Avg $45.53 — 당일 최고치. RT-DA = +$12.87. GKS RT energy settlement HE22 = +$4,415 (당일 최대 RT energy 수익 시간). 이는 SOUTH_HOUSTON binding이 HE22까지 연장되었거나, 바람 회복이 예측보다 더뎌 NL이 elevated된 상태에서 late RT spike가 발생한 것. Finding 3 (primary discharge window HE20-21)에 집중하면서 HE22를 소홀히 한 것이 operational guidance에서 가장 큰 miss.

**판정: 방향 부분 적중 (HE20-21 양의 MCC 방향), 창 범위 미스 (HE22 누락), 크기 과소 (예측 unconditional MCC +$0.6 상한 < 실제 RT-DA 프리미엄).**

---

### 3. WEST_TO_NORTH 야간 HE01-02 (예측: LOW-MEDIUM 12-20%) — 신호 있었을 가능성

실제 RTSPP_Avg:
- HE01: $35.99/MWh (DASPP $24.79 → RT-DA = +$11.20)
- HE02: $32.43/MWh (DASPP $23.90 → RT-DA = +$8.53)
- HE03: $33.12/MWh (DASPP $23.21 → RT-DA = +$9.91)
- HE04: $25.95/MWh (DASPP $22.94 → RT-DA = +$3.01)

HE01-03의 RT-DA 프리미엄 $8-11 은 예측 E[MCC HE01-02] -$0.5 to -$2/MWh(음의 방향)와 부호가 반대. GKS가 WEST_TO_NORTH binding 시 양의 MCC를 받는 위치(Houston zone)인지 확인이 필요하나, 실제 야간 RT 프리미엄이 존재했음은 분명. 이는 WEST_TO_NORTH이 실제로 일부 binding 되었거나, 야간 시스템 자원 부족에 의한 가격 상승을 시사. 

**판정: 방향 예측 부정확(음의 MCC를 예측했으나 실제는 양의 RT 프리미엄), 크기 과소. 야간 LOW-MEDIUM 신호가 실현되었을 가능성이 있으나 부호 추정이 틀렸을 수 있음 — PTDF 방향성 재검토 필요.**

---

### 4. AS 수익 구조 (Non-Spin 우세, ECRS 소액) — 예측 적중

예측: "에너지/AS 경제성이 모든 dispatch를 지배. Non-Spin 포지션이 핵심."

실제:
- Non-Spin (DA_NS_Amt): +$1,674 (전 시간대 Gen_NS_Qty = 95 MW 유지)
- ECRS (DA_ECRS_Amt): +$471 (HE20-24에만 소량 배분: 19.8-180 MW)
- RT_Reliability_Deployment_Imbalance_Amt: 전 시간 $0 (배포 없음)

**판정: 정확히 적중.** Non-Spin이 안정적 AS 수익을 창출했고, ECRS는 제한적. AS 경제성 우선 권고가 올바른 방향성이었음.

---

## Stage 0 모델 한계 — 이번 분석에 미친 영향

1. **MCC 크기 추정 오류:** unconditional E[MCC] 공식(P(binding) × E[λ|binding])으로 +$0.1~$0.6을 도출했으나, 실제 RT-DA 스프레드($11-14)와 현격한 차이. Stage 0 규칙 기반 heuristic은 GKS 노드의 실제 PTDF 민감도를 모른다. 같은 probability 추정이라도 PTDF를 안다면 MCC를 더 정확히 환산 가능 — Stage 2 필수 기능.

2. **Hub-pair LMP 부재(86번째 연속):** HB_NORTH vs GKS RTSPP 비교가 불가해 MCC를 직접 계산 불가. 단순히 GKS RTSPP - DASPP로 RT-DA 스프레드를 계산하는 간접 방식 사용. 이 스프레드는 에너지 가격 변동성과 혼잡 MCC를 혼합해서 포함하므로 분리 불가.

3. **HE22 solar cliff 종료 시간 추정:** Finding 3(HE20-21 primary window)에 과도하게 의존. 실제 RT 가격은 HE22에 peak($45.53). 이 오류는 bess-optimizer가 HE22 discharge sizing을 더 작게 계획했을 가능성을 시사. 태양광 완전 소멸 이후 NL이 어느 시간까지 상승하는지에 대한 1시간 lag 보정 필요.

4. **Day-of-week 보정 과다:** Sunday DOW 할인(-3 to -5 ppt)을 적용해 SOUTH_HOUSTON 예측을 23%(중앙값)로 낮췄으나, Aug 16 일요일 하중 88,429 MW(Stage 0 최고 일요일 부하)의 특수성이 DOW 할인을 실질적으로 상쇄했을 가능성이 있음. 고열 weekend 조건에서 DOW 할인 폭 재검토 필요.

---

## 개선 포인트 요약

| 우선순위 | 항목 | 조치 |
|---|---|---|
| 1 | HE22 discharge window 누락 | Solar cliff window를 HE19-22로 확장 검토. 태양광 crash 이후 1시간 추가 window 기본 포함 |
| 2 | GKS PTDF 방향성 미검증 | WEST_TO_NORTH, SOUTH_HOUSTON 각각에 대한 GKS 노드 PTDF 부호 확인 (Stage 1 전제조건) |
| 3 | Hub-pair LMP 부재 88일 지속 | 허브 LMP 없이 MCC 크기 추정은 신뢰 불가. 대안 데이터 소스 확보 방안 검토 (Enverus, ERCOT public portal) |
| 4 | Sunday 고열 DOW 보정 | Aug 부하 피크 일요일에서 DOW 할인 폭 감소 적용 기준 업데이트. NL ramp > +19,000 MW + 일요일 peak load > 87,000 MW 이중 조건 시 DOW 할인 최소화 |
| 5 | MCC unconditional 크기 교정 | 예측 E[MCC unconditional] +$0.1~$0.6 범위가 실제 RT-DA 스프레드 $11-14와 괴리. Calibration anchor 필요 — 실제 settlement 데이터 수신 즉시 λ 교정 실시 |

---

## Pending 항목

- **Aug 14 T+2 settlement**: 2026-08-16 당일 도착 예정이었으나 미수신 여부 불명. pnl-manager에 확인 요청.
- **Aug 12/13 T+2 settlement**: 15일 이상 CRITICALLY OVERDUE. Aug 16 실제 constraint binding 확인을 위해서도 가장 중요한 calibration event.
- Smartbidder client_secret 갱신: 22번째 연속 DEGRADED — Ascend rep 에스컬레이션 지속 요구.

---

**Filed by**: congestion-analyst | Stage 0 — provisional
**참조 예측**: `shared/data/forecasts/congestion/2026-08-16.md`
**실적 소스**: `shared/data/pnl/gks/hourly/2026-08-16_energy_as_detail.json`
