# Congestion Analyst Self-Review — 2026-08-18 (Tuesday WDPEAK, Post-Phase-2 Day 2)

**Filed**: 2026-08-19 07:30 CT | **Stage**: 0 (provisional) | **Review type**: structural assessment — no settlement data

---

## Settlement Data Availability

**UNAVAILABLE — Tenaska and Smartbidder both offline this cycle.**

- Tenaska PTP endpoint: DOWN (no new pnl files fetched as of 2026-08-19 07:30 CT)
- Smartbidder: DEGRADED (24th consecutive cycle, client_secret expired)
- Hub-pair LMP: ABSENT (89th consecutive cycle)
- No RT price data, no GKS DA-RT spread, no constraint shadow price observable

This self-review is a **structural assessment only**. No binding hit/miss verdict is possible. All accuracy judgments are deferred to a follow-up entry once settlement resumes.

---

## 1. Forecast Overview (Archive)

**Forecast file**: `reports/daily/congestion/2026-08-18.md`
**Issued**: 2026-08-17 07:30 CT (DAM cutoff D-1 10:00 CT; leakage check: PASS)
**Input data**: YES_ENERGY bidclose single-source (PRODUCTION, 1 file, 24 rows). Enverus ABSENT. Smartbidder DEGRADED (23rd cycle at issuance). Hub-pair LMP ABSENT (88th cycle at issuance).

### Key Calls Issued

| Constraint | Window | P(binding) | E[lambda|binding] | Note |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE20-21 (primary) | MEDIUM 18-32% (~25% central) | $20-55/MWh | NL ramp +18,010 MW; 75 MW above confirmed binding floor (+17,935 MW Jun 17) |
| SOUTH_HOUSTON_IMPORT | HE19 (pre-cliff) | VERY LOW 5-10% | — | Solar 20,154 MW still substantial |
| WEST_TO_NORTH_345 | HE02-03 | VERY LOW <5% | — | SCI 0.361; MEDIUM-HIGH threshold 0.089 below |
| WEST_TO_NORTH_345 | HE23-24 | NEGLIGIBLE <2% | — | SCI 0.377/0.422; NL too high for binding |
| PANHANDLE_EXPORT_345 | All 24h | NEGLIGIBLE <1% | — | Max GR_WEST HE24 = 12,495 MW; threshold 2,505 MW below |

**E[GKS MCC HE20-21 unconditional]**: +$1.5 to +$3.0/MWh (P50=$0, P90=+$6)
**Day character called**: Post-Phase-2 2nd WDPEAK; Finding 23 extended (GR_WEST daily low HE13 = 1,907 MW, SCI 0.064); thermal outage ~6,000 MW; NL trough HE10 = 31,581 MW; system peak HE17 = 90,964 MW.

---

## 2. Accuracy Assessment (Structural — No Settlement)

### 2a. What Can Be Assessed Without Settlement Data

**Structural plausibility of the NL ramp call**:
The +18,010 MW ramp (HE18→HE21) sits 75 MW above the Jun 17 confirmed binding floor and 3,908 MW below the Jul 1 confirmed binding anchor. The MEDIUM 18-32% range is structurally consistent with this position. The call did not overclaim: the forecast explicitly stated non-binding as the base case and flagged the proximity to the floor as the principal risk.

**Thermal outage change**:
The ~2,100 MW reduction in cap-out (HE20-21 ~6,000 MW vs Aug 17 ~8,100 MW) was the dominant downward-adjustment factor from the Aug 17 HIGH 45-62% to Aug 18 MEDIUM 18-32%. This adjustment was derived entirely from the YE bidclose cap-out field (ERCOT TOTAL_RESOURCE_CAP_OUT), which is a single-source figure. If the actual thermal outage was closer to Aug 17's level, the probability would have been understated.

**GR_WEST observation (Finding 23 Day 2)**:
The reported GR_WEST daily low HE13 = 1,907 MW (SCI 0.064) is the second-lowest value in the Stage 0 series, after Aug 17's record 1,325 MW. The forecast correctly identified the ongoing post-Phase-2 high-pressure ridge suppressing West Texas wind. The HE23-24 GR_WEST recovery (11,145/12,495 MW, SCI 0.377/0.422) was flagged as a potential Aug 19 overnight WEST_TO_NORTH signal — this was the day's forward-looking structural note with the most downstream value.

**WEST_TO_NORTH structural call**:
SCI max 0.422 (HE24) is 0.028 below the MEDIUM-HIGH threshold. The NEGLIGIBLE/VERY LOW call for WEST_TO_NORTH binding across all 24 hours is structurally sound and consistent with the post-Phase-2 GR_WEST suppression pattern.

### 2b. Unverifiable Until Settlement Resumes

- Whether SOUTH_HOUSTON_IMPORT actually bound in DAM or RT
- Whether the +$1.5-$3.0/MWh unconditional GKS MCC materialized
- Whether the Aug 19 overnight WEST_TO_NORTH signal preceded actual binding
- All lambda quantile estimates (P50/P90/P99)

**Binding hit rate (YTD, updated)**:
Unupdatable this cycle. Current tracker last updated in learnings/2026-08-17.md. The series currently relies on two primary RT binding confirmations (Jun 17, Jul 1) and the Jul 2 non-binding confirmation as the calibration anchors for SOUTH_HOUSTON.

---

## 3. Stage 0 Calibration Notes

**NL ramp calibration table (current state)**:

| Ramp | Regime | Confirmed by settlement? |
|---|---|---|
| +14,861 MW (Jul 2) | Confirmed non-binding lower bound | YES (Tenaska Jul 2 T+2) |
| +17,935 MW (Jun 17) | Confirmed binding floor | YES |
| +21,918 MW (Jul 1) | Confirmed binding anchor | YES |
| +18,010 MW (Aug 18) | Forecast: MEDIUM 18-32% — pending | NO — awaiting Tenaska recovery |

Aug 18's ramp falls in the 17,935-21,918 MW interpolation band, 10% of the way from the floor to the anchor. The correct probability interpolation should map roughly to 18-25% (closer to the floor end). The issued range of 18-32% is defensible but may have a slightly wide upper bound given the ramp-anchor distance.

**Data source concentration risk — persistent**:
Aug 18 was the 88th consecutive cycle without hub-pair LMP and the 23rd consecutive Smartbidder degraded cycle at issuance. The calibration data set for SOUTH_HOUSTON_IMPORT remains frozen at two confirmed binding dates (Jun 17, Jul 1) and one confirmed non-binding date (Jul 2). Every WDPEAK forecast since Jul 2 with ramp > 17,935 MW has been issued without settlement validation. The empirical anchor set is structurally inadequate for the 18-32% range claimed — that range should carry a calibration uncertainty flag of ±8 to ±12 ppt until at least 10 additional settlement-confirmed WDPEAK events are obtained.

**Finding 23 calibration update**:
Post-Phase-2 GR_WEST daytime nadir series:
- Aug 16: 3,826 MW HE14 (SCI 0.129)
- Aug 17: 1,325 MW HE14 (SCI 0.045) — absolute record
- Aug 18: 1,907 MW HE13 (SCI 0.064) — first small recovery (+582 MW)

The HE23-24 recovery on Aug 18 (12,495 MW, SCI 0.422) is 4,085 MW stronger than Aug 17 HE24 (8,410 MW, SCI 0.284). This is the clearest signal within the Aug 16-18 window that the high-pressure ridge is beginning to weaken. The Aug 19 overnight forecast should treat HE24 = 12,495 MW as a starting baseline and monitor whether GR_WEST sustains or strengthens into HE01-06 on Aug 19.

---

## 4. Process Reflection

**What worked**:
- The directional downgrade from Aug 17 HIGH (45-62%) to Aug 18 MEDIUM (18-32%) was executed cleanly and rested on two independently observable inputs: the thermal outage reduction (~2,100 MW) and the NL ramp decrease (21,585 MW → 18,010 MW). Both were derivable from the single YE bidclose source without cross-validation.
- The Finding 23 extension narrative (tracking GR_WEST daily low, HE23-24 recovery) provided downstream agents with structural context that transcends the binding probability call itself.
- Leakage check: PASS. Only pre-DAM-cutoff bidclose data used. No RT or forward-looking settlement data introduced.

**What gaps remain**:
1. **Settlement validation blockage is now structurally critical.** As of Aug 19, the pending settlement queue contains 19+ WDPEAK and WEPEAK calls (Jul 31 through Aug 18) without confirmation. The calibration system's two confirmed binding events (Jun 17, Jul 1) are now 49 and 48 days stale respectively. Any probability claim in the 18-45% range is an extrapolation, not a calibrated estimate.
2. **Single-source NL ramp.** The YE-Enverus gap for HE21 has historically ranged from 227 to 4,626 MW. On a day where ramp sits 75 MW above the binding floor, a 1,000 MW Enverus downward revision would move the effective ramp below the floor, materially changing the call. Without Enverus, this uncertainty cannot be quantified.
3. **Smartbidder DA price cross-check absent (24th cycle).** The most operationally useful signal for SOUTH_HOUSTON — whether the DAM cleared the constraint (observable via DA price spike at LZ_HOUSTON or LZ_SOUTH) — is not available. This prevents distinguishing DAM-binding from RT-binding from non-binding.
4. **W3 infrastructure remains unstarted (89th cycle).** Without bus-level LMP (0.09), the GKS PTDF projection used for MCC estimation is based on PTDF signs only (heuristic), not an actual PTDF coefficient pull. The +$1.5-$3.0/MWh estimate is a structural inference, not a model output.

**Next steps (near-term)**:
1. When Tenaska resumes: file learnings/2026-08-18-followup.md with all deferred settlement items (Aug 14-18 queue minimum).
2. Escalate Smartbidder client_secret renewal — Ascend rep contact is now CRITICALLY OVERDUE (24 consecutive cycles). Every additional degraded cycle removes one independent constraint-binding signal.
3. Aug 19 overnight watch: HE24 GR_WEST 12,495 MW (SCI 0.422) is close to the MEDIUM-HIGH threshold (0.450). If Aug 19 overnight GR_WEST sustains or increases, a WEST_TO_NORTH binding call may be warranted for the first time since the post-Phase-2 suppression began. This is the highest-priority structural watch item for tonight.
4. W3 (bus-level LMP + hub/zone 15-min) initiation: confirm disk space availability (60 GB+ required). Aug 16-18 period included GKS dispatch at near-record system loads — having nodal LMP ground truth for this period would be the highest-value calibration input in the Stage 0 series.

---

## 5. CONGESTION_PROJECT Stage 0 Progress

**Status as of 2026-08-19 filing**:

| Week | Status |
|---|---|
| W1 (DA constraints backfill) | COMPLETED 2026-05-26 |
| W2 (Shift factor 4 variants) | COMPLETED 2026-05-27 (2025-H2 + 2026 SCED gap outstanding) |
| W3 (Bus LMP, Outages, CRR, GTC) | NOT STARTED — 89th consecutive cycle |
| W4 (Vintage/Weather/Gas + QA) | NOT STARTED (W3 prerequisite) |

**Stage 0 → Stage 1 gate**: Unmet. W3 and W4 not started. Data quality dashboard (0.18) not initiated. The 89-cycle streak without hub-pair LMP is the primary operational barrier — it blocks both the daily provisional view calibration (Stage 0 outputs) and the Stage 1 LightGBM baseline target variable construction.

**Critical blockers (unchanged)**:
- Hub-pair LMP absent 89th cycle
- Smartbidder client_secret expired 24th cycle
- W3 disk prerequisite (60 GB+) unconfirmed
- Settlement validation queue 19+ days deep (Jul 31 through Aug 18)

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Structural assessment (no settlement)
**Forecast reviewed**: `reports/daily/congestion/2026-08-18.md`
**Settlement**: UNAVAILABLE — Tenaska DOWN, Smartbidder DEGRADED (24th cycle)
**Follow-up required**: `memory/congestion-analyst/learnings/2026-08-18-followup.md` — to be filed when Tenaska resumes
