# Congestion Analyst Self-Review — 2026-08-19 (Wednesday WDPEAK, Finding 24)

**Filed**: 2026-08-20 07:30 CT | **Stage**: 0 (provisional) | **Review type**: structural assessment — no settlement data

---

## Settlement Data Availability

**UNAVAILABLE — DEGRADED** (same conditions as prior cycle)

- Tenaska PTP: DOWN (no settlement files received as of 2026-08-20 07:30 CT)
- Smartbidder: DEGRADED (25th consecutive cycle, client_secret expired)
- Hub-pair LMP: ABSENT (90th consecutive cycle)
- Result: binding hit/miss verdict deferred; all accuracy items are structural only

---

## 1. Forecast Summary (2026-08-19 outlook issued 2026-08-18 07:30 CT)

| Constraint | Window | P(binding) | Note |
|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-04 (Finding 24) | LOW-MEDIUM 15-22% | 4h MEDIUM-HIGH SCI 0.462-0.485; PANHANDLE 640 MW 하단; Aug 18 outlook에서 정확히 예측 |
| SOUTH_HOUSTON_IMPORT | HE20-21 (Finding 3) | LOW 8-15% | NL ramp +17,683 MW — binding floor 252 MW 하단; 비발생 base case |
| PANHANDLE_EXPORT_345 | HE01-04 | VERY LOW 3-8% | 640 MW 여유; 위반 예측 않음 |
| WEST_TO_NORTH_345 | HE10 duck curve | NEGLIGIBLE <3% | GR_WEST 7,142 MW VERY LOW; Finding 7 미적용 |

**E[GKS MCC HE01-04]**: −$0.3 to −$1.5/MWh (음수; 충전 방향)
**E[GKS MCC HE20-21]**: +$0 to +$0.5/MWh (사실상 zero)

---

## 2. Finding-별 사후 검증

**Finding 24 (NEW) — 포스트-Phase-2 야간 GR_WEST MEDIUM-HIGH 회복**: 構造적으로 유효. Aug 18 outlook에서 "HE24 GR_WEST 12,495 MW (SCI 0.422) → Aug 19 overnight 시그널 가능성"이라고 명시한 예측이 실현됨. 실측치 확인은 settlement 재개 시 — 방향 예측은 자가평가 기준 HIT. PANHANDLE 640 MW 여유 미위반 여부는 N/A.

**SOUTH_HOUSTON HE20-21 LOW 8-15%**: NL ramp floor 252 MW 하단 → 비발생 base case 콜. 실측 binding 여부: N/A (settlement ABSENT). 구조적 근거는 타당 — Aug 17 (+21,585 MW, HIGH 45-62%), Aug 18 (+18,010 MW, MEDIUM 18-32%), Aug 19 (+17,683 MW, LOW 8-15%) 하향 계단식 패턴 일관.

**Finding 23 해소 예측**: 주간 최저 GR_WEST 회복 방향 정확 (1,907 MW Aug 18 → 4,368 MW Aug 19, +2,461 MW). 야간 회복 방향도 정확 (10,681 MW → 14,360 MW, +3,679 MW). 패턴 수렴 판단은 Aug 20 확인 필요.

**Aug 17 T+2 settlement (HIGH 45-62%)**: 오늘(Aug 19) 도착 예정이었으나 미수신. Tenaska DOWN 지속으로 검증 불가 → 학습 deferred.

---

## 3. 데이터 품질 메모

- YE bidclose 단일 소스 유지 (PRODUCTION). Enverus 부재 → NL ramp 불확실성 ±800~4,600 MW 범위 미해소.
- Smartbidder 25차 degraded: DAM 가격 cross-validation 전무. P(binding) CI ±5-7 ppt 확대 지속.
- Settlement 미수신 큐: Jul 31 ~ Aug 19 전 일자 미확인. 보정 앵커 Jun 17 / Jul 1 / Jul 2 총 3건으로 고정된 상태 — 90일 이상 추가 확인 없음.

---

## 4. Stage 0 진행 현황

W3 (bus-level LMP / hub-pair) 90차 연속 미착수. Stage 0 → Stage 1 gate 미충족.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Structural (no settlement)
**Forecast reviewed**: `reports/daily/congestion/2026-08-19.md`
**Follow-up required**: `memory/congestion-analyst/learnings/2026-08-19-followup.md` — Tenaska 재개 시 전일 큐 일괄 처리
