# Congestion Analyst Self-Review — 2026-08-20 (Wednesday WDPEAK)

**Filed**: 2026-08-21 07:30 CT | **Stage**: 0 (provisional) | **Review type**: structural assessment — no settlement data

---

## Settlement Data Availability

**UNAVAILABLE — DEGRADED (same conditions as prior cycles)**

- Tenaska PTP: DOWN (no settlement files received as of 2026-08-21 07:30 CT; extended outage)
- Smartbidder: DEGRADED (27th consecutive cycle as of Aug 21 filing; was 26th cycle at issuance of Aug 20 forecast)
- Hub-pair LMP: ABSENT (92nd consecutive cycle as of Aug 21 filing; was 91st at Aug 20 forecast issuance)
- Result: binding hit/miss verdict deferred; all accuracy items are structural only

Pending settlement queue: Jul 31 through Aug 20 (21+ flowdays unconfirmed). Aug 20 T+2 expected approximately Aug 22 per Aug 20 history file — however, Tenaska outage persists, so this is likely delayed.

---

## 1. Forecast Summary (Aug 20 outlook issued 2026-08-19 07:30 CT)

**Source**: `memory/congestion-analyst/history/2026-08-20.md`
**Flowday**: Wednesday 2026-08-20 WDPEAK (HE07-22 peak, HE01-06 / HE23-24 offpeak)

| Constraint | Window | P(binding) | E[lambda\|binding] | Key Metric |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 (primary HE20-21) | MEDIUM 22-35% | $12-35/MWh | NL ramp +18,327 MW — 392 MW above confirmed binding floor (+17,935 MW Jun 17) |
| WEST_TO_NORTH_345 | HE01-06 (overnight) | MEDIUM 20-30% | $8-25/MWh | GR_WEST HE01 = 13,506.6 MW (SCI 0.456 — MEDIUM-HIGH) |
| WEST_TO_NORTH_345 | HE23-24 (evening recovery) | LOW 8-14% | $5-15/MWh | Evening GR_WEST recovery; SCI estimated 0.300-0.380 range |
| PANHANDLE_EXPORT_345 | ALL hours | NEGLIGIBLE <2% | — | GR_WEST max 13,507 MW — 1,493 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | ALL hours | NEGLIGIBLE <2% | — | Cap-out 7,353 MW — 2,647 MW below 10,000 MW dual-trigger |

**E[GKS MCC]:**
- HE01-06: unconfirmed sign (PTDF not pulled); MCC magnitude directional only
- HE20-22: +$0.4 to +$1.5/MWh unconditional (SOUTH_HOUSTON MEDIUM)
- HE09-12: $0 to -$1.0/MWh (mild duck curve; NL trough 33,232 MW)

---

## 2. Structural Plausibility Assessment

### 2a. WEST_TO_NORTH overnight (MEDIUM 20-30%; GR_WEST SCI 0.456)

**Assessment: STRUCTURALLY WARRANTED — probability call is appropriate or potentially conservative**

GR_WEST HE01 = 13,506.6 MW → SCI = 13,506.6 / 29,600 = 0.456. This is inside the MEDIUM-HIGH tier (threshold 0.450). The forecast called MEDIUM 20-30% — which aligns well with a SCI that was 0.006 above the MEDIUM-HIGH boundary.

Comparison to prior calls:
- Aug 10: SCI 0.365-0.422 (MEDIUM) → P = 22-32%. Aug 20's SCI 0.456 is higher → MEDIUM or MEDIUM-HIGH would both be defensible. The MEDIUM 20-30% call is thus slightly conservative (could argue 25-38% given the SCI exceeds the MEDIUM-HIGH threshold by a small margin).
- Aug 19 Finding 24: SCI 0.485 → LOW-MEDIUM 15-22% (different context — that was 4-hour limited window). Aug 20 was a 6-hour window HE01-06 with SCI 0.456 sustained.

**Retrospective calibration note (pending T+2)**: If WEST_TO_NORTH bound overnight on Aug 20 with SCI 0.456, this will become the first HE01-06 binding confirmed above SCI 0.450 in the Stage 0 series, which would establish a higher-resolution calibration point between the Jun 17 confirmed binding (SOUTH_HOUSTON, ramp +17,935 MW) and the Aug 13 Phase 2 extreme events (SCI 0.554).

### 2b. SOUTH_HOUSTON HE20-21 (MEDIUM 22-35%; ramp +18,327 MW)

**Assessment: STRUCTURALLY REASONABLE — ramp 392 MW above floor; MEDIUM is appropriate**

The ramp of +18,327 MW sits 392 MW above the confirmed binding floor (+17,935 MW Jun 17). The prior calibration series shows:
- +14,861 MW (Jul 2): confirmed non-binding lower bound
- +17,935 MW (Jun 17): confirmed binding floor
- +21,918 MW (Jul 1): confirmed binding anchor

At 392 MW above the floor, an interpolated probability of ~22-30% is consistent with the calibration table. The upper end of the forecast range (35%) may be slightly wide — a tighter call of 20-30% would have been equally defensible.

Context: Wednesday WDPEAK with load peak 92,053.8 MW (potential Stage 0 record). High thermal load correlates with tighter SOUTH_HOUSTON margins since generation commitment near Houston is often near-full. The MEDIUM call is appropriate.

**Caveat**: All calibration anchors (Jun 17, Jul 1, Jul 2) are single-date references. With 21+ flowdays of settlement outstanding, the probability function between floor and anchor remains uncalibrated. A single new settlement event in this range (either binding or non-binding) could revise the interpolation significantly.

### 2c. WEST_TO_NORTH evening (LOW 8-14%; HE23-24)

**Assessment: STRUCTURALLY PLAUSIBLE — insufficient data for precise calibration**

Evening GR_WEST recovery on Aug 20 is not directly available from the history file (only HE01 was logged). Based on Aug 20 day pattern:
- Post-Phase-2 GR_WEST evening recovery has been variable: Aug 17 HE24 = 8,410 MW (SCI 0.284); Aug 18 HE24 = 12,495 MW (SCI 0.422); Aug 19 HE24 recovery following Finding 24 (SCI 0.485 overnight).
- If Aug 20 evening GR_WEST was in the 8,900-11,400 MW range (SCI 0.300-0.385), LOW 8-14% is appropriate.
- No evidence to contradict this call.

### 2d. PANHANDLE NEGLIGIBLE and HOUSTON_SOUTH NEGLIGIBLE

**Assessment: CORRECT — both below respective thresholds by material margins**

- PANHANDLE: GR_WEST max 13,507 MW, threshold 15,000 MW, gap 1,493 MW. Unambiguous NEGLIGIBLE.
- HOUSTON_SOUTH: cap-out 7,353 MW vs 10,000 MW trigger. Gap 2,647 MW. Confirmed NEGLIGIBLE.
- Neither call at risk of being wrong regardless of settlement outcome.

---

## 3. Key Calibration Gaps Identified

### A. WEST_TO_NORTH MEDIUM-HIGH Calibration Still Missing

Aug 20's overnight call (MEDIUM 20-30%, SCI 0.456) is the first time in the Stage 0 series that the GR_WEST SCI has been above the MEDIUM-HIGH threshold (0.450) for a multi-hour overnight window outside of the Aug 11-15 Phase 2 extreme event. If T+2 confirms binding on Aug 20 overnight:
- This would establish a calibration data point at SCI 0.456 confirming MEDIUM-HIGH binding regime
- Would allow tighter probability estimation for the 0.450-0.490 SCI range (currently interpolated)

If T+2 confirms non-binding:
- Would establish an upper non-binding boundary at SCI 0.456, revising the MEDIUM-HIGH threshold upward
- Would retroactively make the Aug 20 call slightly over-confident

Either outcome is informative. This is the most important settlement outcome in the current queue.

### B. SOUTH_HOUSTON Interpolation Point (+18,327 MW)

Aug 20 provides the first ramp data point between the floor (+17,935 MW) and the Jul 3 reference (+18,010 MW confirmed non-binding from Aug 18 context... wait, Aug 18 ramp was +18,010 MW — that itself is above the floor and pending settlement). So Aug 20 (+18,327 MW) is actually the third observation in the 17,935-21,918 MW band:
- Jun 17: +17,935 MW → confirmed binding
- Aug 18: +18,010 MW → pending (was MEDIUM 18-32%)
- Aug 20: +18,327 MW → pending (was MEDIUM 22-35%)

When Tenaska resumes, all three need to be confirmed simultaneously for a meaningful calibration update. If all three bind, the floor is confirmed. If any of Aug 18 or Aug 20 is non-binding, the floor is above +17,935 MW (or the Jun 17 event was binding at a different marginal condition).

### C. Ongoing Single-Source NL Ramp Risk (Enverus Absent at Issuance)

At the time of the Aug 20 forecast issuance, Enverus was ABSENT. The NL ramp of +18,327 MW was derived from YE bidclose data only. Today (Aug 21), Enverus has been restored and shows a different hourly NL profile for Aug 22. The historical YE-Enverus NL gap at the evening peak has ranged up to 4,478 MW (today's Aug 22 cross-check). If a similar gap existed for Aug 20, the actual ramp could have been materially different from the +18,327 MW estimate.

This is an unquantifiable uncertainty for Aug 20 specifically, but it reinforces the need for Enverus restoration (which has now occurred for Aug 22).

---

## 4. Process Reflection

**What worked**:
- The dual-signal day structure (SOUTH_HOUSTON + WEST_TO_NORTH overnight simultaneously at MEDIUM) was correctly identified and communicated. This is a relatively rare pattern in the Stage 0 series.
- The PANHANDLE NEGLIGIBLE call was decisive and correct — GR_WEST 1,493 MW below threshold is unambiguous.
- Leakage check: PASS. Only YE bidclose (pre-cutoff) data used.

**What gaps remain**:
1. **Settlement validation**: 21+ flowdays without confirmation. Every MEDIUM+ call since Jul 31 is an unvalidated extrapolation.
2. **Enverus absence at issuance**: NL ramp estimate was single-source. Enverus has now returned for Aug 22 — confirming the importance of cross-source validation for ramp calls within 500 MW of calibration anchors.
3. **Smartbidder**: DA price cross-check absent (27th cycle). The MEDIUM SOUTH_HOUSTON call was made without any DAM clearing confirmation — cannot distinguish DAM-binding from RT-binding from non-binding without this signal.
4. **W3 unstarted (92nd cycle)**: GKS PTDF coefficient still not confirmed from datalake. The MCC sign and magnitude estimates remain heuristic. The Aug 20 call of "+$0.4 to +$1.5/MWh unconditional" for GKS HE20-22 is unvalidated.

**Next steps**:
1. File `memory/congestion-analyst/learnings/2026-08-20-followup.md` when Tenaska resumes with: (a) SOUTH_HOUSTON HE20-21 binding verdict, (b) WEST_TO_NORTH HE01-06 binding verdict at SCI 0.456, (c) any lambda realized values.
2. Priority: confirm the Aug 20 overnight binding verdict — SCI 0.456 is the most informative calibration threshold test in the post-Phase-2 period.
3. Escalate Smartbidder client_secret renewal (27th consecutive degraded cycle — CRITICAL).
4. Monitor Enverus availability continuity: today (Aug 21) it has been restored. If Enverus remains available, Aug 22-forward forecasts will benefit materially from hourly NL ramp cross-validation.

---

## 5. CONGESTION_PROJECT Stage 0 Progress

**Status as of 2026-08-21 filing**:

| Week | Status |
|---|---|
| W1 (DA constraints backfill) | COMPLETED 2026-05-26 |
| W2 (Shift factor 4 variants) | COMPLETED 2026-05-27 (2025-H2 + 2026 SCED gap outstanding) |
| W3 (Bus LMP, Outages, CRR, GTC) | NOT STARTED — 92nd consecutive cycle |
| W4 (Vintage/Weather/Gas + QA) | NOT STARTED (W3 prerequisite) |

**Stage 0 → Stage 1 gate**: Unmet. W3 and W4 not started. Hub-pair LMP absent (92nd cycle) is the primary blocker for Stage 1 target variable construction.

**Positive development**: Enverus and AG2 restored as of Aug 21. This does not unblock W3 (which requires datalake access for bus-level LMP), but it improves the quality of daily provisional outputs (Stage 0 heuristic model) by enabling hourly NL ramp and wind cross-validation.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Structural assessment (no settlement)
**Forecast reviewed**: `reports/daily/congestion/2026-08-20.md`
**Settlement**: UNAVAILABLE — Tenaska DOWN, Smartbidder DEGRADED (27th cycle as of filing date)
**Follow-up required**: `memory/congestion-analyst/learnings/2026-08-20-followup.md` — to be filed when Tenaska resumes with Aug 20 T+2 data
