# Congestion Analyst Self-Review — 2026-08-22 (Saturday WEPEAK)

**Filed**: 2026-08-22 07:30 CT | **Stage**: 0 (provisional) | **Review type**: structural assessment — no settlement data

---

## Settlement Data Availability

**UNAVAILABLE — DEGRADED (same conditions as prior cycles)**

- Tenaska PTP: DOWN (no settlement files received; extended outage continues)
- Smartbidder: DEGRADED (28th consecutive cycle as of this filing; was 27th at issuance of Aug 22 forecast)
- Hub-pair LMP: ABSENT (93rd consecutive cycle as of this filing; was 92nd at Aug 22 forecast issuance)
- Result: binding hit/miss verdict deferred; all accuracy items are structural assessment only

Pending settlement queue: Jul 31 through Aug 22 (23+ flowdays unconfirmed). Aug 22 T+2 expected approximately Aug 24 per standard settlement cycle — however, Tenaska outage persists, so delayed.

---

## 1. Forecast Summary (Aug 22 outlook issued 2026-08-21 07:30 CT)

**Source**: `reports/daily/congestion/2026-08-22.md`
**Flowday**: Saturday 2026-08-22 WEPEAK (HE07-22 peak, HE01-06 / HE23-24 offpeak)
**Data sources at issuance**: YES_ENERGY PRODUCTION, ENVERUS PRODUCTION (restored — 4 files), AG2 PRODUCTION (WindCast restored); Smartbidder DEGRADED 27th cycle; Hub-pair LMP ABSENT 92nd cycle

| Constraint | Window | P(binding) | E[lambda\|binding] | Key Metric |
|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 (primary) | LOW-MEDIUM 12-20% | $10-28/MWh | GR_WEST 10,699–11,206 MW (SCI 0.361–0.379); straddles MEDIUM threshold; Enverus-AG2 wind gap (19,904 vs 17,805 MW) |
| WEST_TO_NORTH_345 | HE04-06 (overnight tail) | VERY LOW 3-7% | — | SCI 0.290-0.340 LOW; below binding region |
| WEST_TO_NORTH_345 | HE09-12 (duck curve) | NEGLIGIBLE <2% | — | GR_WEST daytime min ~1,250 MW; no duck curve constraint risk |
| WEST_TO_NORTH_345 | HE22-24 (evening) | NEGLIGIBLE <3% | — | GR_COASTAL/GR_SOUTH dominate evening; GR_WEST est. 6,000–8,500 MW (SCI 0.203–0.287) |
| SOUTH_HOUSTON_IMPORT | HE19-21 | LOW 8-12% | $12-30/MWh | Enverus NL ramp HE18→HE21 = +17,620 MW — 315 MW below confirmed floor (+17,935 MW Jun 17 WDPEAK); Saturday calibration uncertain |
| PANHANDLE_EXPORT_345 | ALL hours | NEGLIGIBLE <1% | — | GR_WEST overnight max 10,699–11,206 MW; threshold 15,000 MW, gap 3,800+ MW |
| HOUSTON_SOUTH_MIDDAY | ALL hours | NEGLIGIBLE <1% | — | Cap-out max 6,693 MW; dual-trigger 10,000 MW far unmet |

**E[GKS MCC]:**
- HE01-03: -$0.3 to -$1.5/MWh unconditional (WEST_TO_NORTH LOW-MEDIUM)
- HE20-21: +$0.1 to +$0.6/MWh unconditional (SOUTH_HOUSTON LOW)
- HE09-12: ~$0/MWh (no duck curve constraint)

---

## 2. Structural Plausibility Assessment

### 2a. WEST_TO_NORTH overnight HE01-03 (LOW-MEDIUM 12-20%; SCI 0.361-0.379)

**Assessment: STRUCTURALLY WARRANTED AND CAREFULLY CALIBRATED**

The Aug 22 forecast correctly identified that the key uncertainty was the Enverus-AG2 wind gap: Enverus total wind HE01 = 19,904 MW (implying GR_WEST SCI 0.379 via the 56.3% fraction applied) vs AG2 = 17,805 MW (implying SCI ~0.338). The YE peak of 10,699 MW (SCI 0.361) sat between the two. The forecast correctly hedged this uncertainty by issuing LOW-MEDIUM 12-20% and providing explicit upside / downside risk scenarios.

The MEDIUM threshold is SCI = 0.350. If AG2 was correct: SCI ~0.338 — below MEDIUM — and the call would have been LOW (overestimate). If Enverus was correct: SCI 0.379 — inside MEDIUM — and the call might have been conservative. The LOW-MEDIUM range appropriately spans the uncertainty.

**Retrospective calibration question (pending T+2)**: Did WEST_TO_NORTH bind in DAM or RT overnight? The critical test is whether the GR_WEST forecast uncertainty resolved near the threshold. Prior MEDIUM confirmation events are Aug 12-13 Phase 2 (extreme SCI 0.500+). The Aug 22 event would be the first post-Phase-2 test in the 0.361-0.379 range.

### 2b. WEST_TO_NORTH HE22-24 NEGLIGIBLE (SCI est. 0.203-0.287)

**Assessment: LIKELY CORRECT DIRECTIONALLY — COMPARISON WITH TODAY VALIDATES THE CALL**

The Aug 22 forecast called HE22-24 NEGLIGIBLE because GR_WEST in the evening was estimated at 6,000-8,500 MW (SCI 0.203-0.287), driven by GR_COASTAL and GR_SOUTH dominating the evening wind recovery. The actual Aug 23 forecast for HE22-24 shows YE GR_WEST at 11,125-13,287 MW (SCI 0.376-0.449) — materially different from Aug 22's evening pattern.

This contrast confirms the Aug 22 NEGLIGIBLE HE22-24 call was appropriate: Aug 22 was a Saturday where GR_WEST evening recovery was weaker (evidenced by the GR_SOUTH and GR_COASTAL dominance visible in the Aug 22 report's hourly profile). Aug 23 Sunday shows stronger GR_WEST evening (13,287 MW at HE24), consistent with a different synoptic wind pattern.

**Structural lesson**: The multi-source Enverus restoration on Aug 22 allowed identification of the GR_COASTAL/GR_SOUTH evening dominance pattern. Today (Aug 23, Enverus status unconfirmed), the YE data shows a clearly different and stronger GR_WEST evening pattern — the SCI 0.449 at HE24 is the highest since the post-Phase-2 series began, supporting the LOW-MEDIUM 14-22% evening call in the Aug 23 forecast.

### 2c. SOUTH_HOUSTON_IMPORT HE19-21 LOW 8-12% (ramp +17,620 MW)

**Assessment: STRUCTURALLY REASONABLE; CONFIRMS CALIBRATION BOUNDARY SENSITIVITY**

The Aug 22 Enverus ramp of +17,620 MW sat 315 MW below the confirmed binding floor (+17,935 MW Jun 17 WDPEAK). The forecast correctly flagged the Saturday calibration uncertainty (all anchors are weekday events) and the YE upside risk (+20,301 MW if YE 72,345 MW HE20 materialized). A LOW 8-12% call at 315 MW below the floor is consistent with the interpolation logic.

**Key calibration note**: The Aug 22 NL ramp, even if the upside YE scenario materialized (~+20,301 MW), remains 2,383 MW below the Jul 1 confirmed-binding anchor (+21,918 MW). So the call could not have reached HIGH even in the upside case. The LOW range (8-12%) appears well-bounded.

**Pending**: If Tenaska resumes and Aug 22 is confirmed non-binding at +17,620 MW ramp, this would establish the third observation in the calibration table below the floor:
- +14,476 MW (Aug 23 today) — structurally below floor, VERY LOW expected
- +14,861 MW (Jul 2) — confirmed non-binding
- +17,620 MW (Aug 22) — pending, below floor → expected non-binding
- +17,935 MW (Jun 17) — confirmed binding floor

### 2d. PANHANDLE and HOUSTON_SOUTH NEGLIGIBLE

**Assessment: CORRECT — Unambiguous calls; no re-evaluation needed**

Both calls were structurally decisive. PANHANDLE: GR_WEST max 10,699-11,206 MW vs 15,000 MW threshold (gap 3,800+ MW). HOUSTON_SOUTH: cap-out max 6,693 MW vs 10,000 MW trigger (gap 3,307 MW). Neither at risk regardless of actual outcome.

---

## 3. Key Calibration Gaps

### A. Saturday vs Weekday Calibration Still Unresolved

All SOUTH_HOUSTON_IMPORT calibration anchors (Jun 17, Jul 1, Jul 2) are weekday events. Aug 22 was Saturday. If Aug 22 is eventually confirmed non-binding at +17,620 MW, it does not definitively establish a Saturday non-binding lower bound — the weekday-weekend structural difference in thermal commitment could produce different effective ramp sensitivity. However, if non-binding at 315 MW below the floor, it strongly suggests the floor (+17,935 MW) is robust across day types.

### B. Multi-Source Enverus Window (Aug 22 was a milestone)

Aug 22 was the first multi-source cross-validation day in 20+ cycles (Enverus + AG2 both restored). This enabled the identification of the Enverus-AG2 overnight wind gap (2,099 MW at HE01) and the evening GR_COASTAL/GR_SOUTH dominance pattern. The Aug 23 forecast now runs without confirmed Enverus availability — this is a step backward in data quality after only one multi-source cycle.

**Critical need**: Re-confirm Enverus and AG2 availability for Aug 23 cycle and going forward. The two restored sources were immediately useful for the Aug 22 forecast; losing them for Aug 23 reintroduces the ±1,000-4,000 MW NL ramp uncertainty.

### C. Calibration Table Remains Frozen — 23rd Day Pending

The SOUTH_HOUSTON binding calibration has exactly 3 confirmed data points (Jun 17, Jul 1, Jul 2). Every WDPEAK/WEPEAK cycle since Jul 2 with meaningful ramp (14 Aug series cycles minimum) has been issued against an unvalidated extrapolation from these 3 points. As of this review, 23+ flowdays of settlement remain outstanding. When Tenaska resumes, the calibration update could move the floor in either direction by 500-3,000 MW, fundamentally changing the probability function for SOUTH_HOUSTON.

### D. WEST_TO_NORTH Post-Phase-2 Threshold Still Unconfirmed

The Phase 2 period (Aug 11-15) had extreme SCI events (0.50-0.55+). The post-Phase-2 GR_WEST recovery has been moderate: Aug 16-18 (daytime nadir ~1,325-3,826 MW; SCI 0.045-0.129), Aug 19 (overnight SCI 0.462-0.485, Finding 24), Aug 20 (overnight SCI 0.456). The Aug 22 overnight SCI 0.361-0.379 is the most recent data point near the MEDIUM threshold.

Whether any of these overnight events actually bound is unknown — the calibration for SCI 0.350-0.490 has zero confirmed settlement outcomes since Jul 2. The Aug 22 event is the most informative post-Phase-2 calibration test for the MEDIUM threshold region.

---

## 4. Process Reflection

**What worked on Aug 22 forecast**:
- Multi-source cross-validation (Enverus + AG2 + YE) was properly executed after 20+ single-source cycles. The overnight wind gap (Enverus 19,904 MW vs AG2 17,805 MW) was clearly communicated and drove the LOW-MEDIUM vs LOW distinction.
- The HE22-24 NEGLIGIBLE call was well-reasoned: explicitly tied to evening GR_COASTAL/GR_SOUTH dominance rather than GR_WEST, which is a structural distinction the single-source YE approach would have missed.
- Leakage check: PASS. Only pre-DAM-cutoff data used.
- The Saturday calibration uncertainty was flagged explicitly (ramp 315 MW below floor, anchors all weekday).

**What gaps remain**:
1. Settlement validation blocked 23+ days. The most critical outstanding settlements are: (a) WEST_TO_NORTH Aug 20 overnight at SCI 0.456 (MEDIUM-HIGH threshold calibration test), (b) SOUTH_HOUSTON Aug 18-20 ramp events (75-392 MW above floor), (c) SOUTH_HOUSTON Aug 22 at 315 MW below floor.
2. Enverus and AG2 availability is not confirmed for Aug 23 cycle — the multi-source restoration may have been transient.
3. Smartbidder DA price cross-check absent (28th consecutive cycle). The ability to distinguish DAM-binding from RT-binding from non-binding is entirely blocked.
4. W3 unstarted (93rd cycle): hub-pair LMP absent means lambda magnitude calibration remains heuristic.

**Next steps**:
1. When Tenaska resumes: file `memory/congestion-analyst/learnings/2026-08-22-followup.md` with Aug 22 WEST_TO_NORTH overnight binding verdict (LOW-MEDIUM 12-20% at SCI 0.361-0.379 — the most actionable pending calibration test in the post-Phase-2 era).
2. Confirm Enverus and AG2 status for today (Aug 22) and forward cycles; document any gap in data availability.
3. Escalate Smartbidder client_secret renewal — 28th consecutive degraded cycle. CRITICALLY OVERDUE.
4. For Aug 23 D+1 outlook (filed today): note the WEST_TO_NORTH evening SCI 0.449 is the highest post-Phase-2 evening SCI observed in the series — this will be a high-value settlement calibration point when Tenaska resumes.

---

## 5. CONGESTION_PROJECT Stage 0 Progress

**Status as of 2026-08-22 filing**:

| Week | Status |
|---|---|
| W1 (DA constraints backfill) | COMPLETED 2026-05-26 |
| W2 (Shift factor 4 variants) | COMPLETED 2026-05-27 (2025-H2 + 2026 SCED gap outstanding) |
| W3 (Bus LMP, Outages, CRR, GTC) | NOT STARTED — 93rd consecutive cycle |
| W4 (Vintage/Weather/Gas + QA) | NOT STARTED (W3 prerequisite) |

**Stage 0 → Stage 1 gate**: Unmet. Primary blocker is hub-pair LMP absent (93rd cycle) and W3 unstarted. Tenaska settlement outage has created an ancillary calibration gap of 23+ flowdays that is growing daily.

**Positive development (Aug 21-22)**: Enverus and AG2 were confirmed restored on Aug 21-22. If this restoration is sustained, daily NL ramp cross-validation will improve significantly — reducing the dominant single-source uncertainty in SOUTH_HOUSTON probability estimates. Confirm restoration status on Aug 23.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Structural assessment (no settlement)
**Forecast reviewed**: `reports/daily/congestion/2026-08-22.md`
**Settlement**: UNAVAILABLE — Tenaska DOWN, Smartbidder DEGRADED (28th cycle)
**Follow-up required**: `memory/congestion-analyst/learnings/2026-08-22-followup.md` — to be filed when Tenaska resumes with Aug 22 T+2 settlement data
