# Congestion Analyst Self-Review — 2026-08-25 (Tuesday WDPEAK)

**Filed**: 2026-08-26 07:30 CT | **Stage**: 0 (provisional) | **Review type**: structural assessment — no settlement data

---

## Settlement Data Availability

**UNAVAILABLE — DEGRADED (conditions unchanged)**

- Tenaska PTP: DOWN (no settlement files received; extended outage continues)
- Smartbidder: UNAVAILABLE (Day 32 consecutive cycle as of filing date)
- Hub-pair LMP: ABSENT (98th consecutive cycle as of filing date)
- Result: binding hit/miss verdict deferred for all Aug 25 flowday constraints
- Pending settlement queue: Jul 25 through Aug 25 (~31 flowdays unconfirmed)
- Aug 25 T+2 expected approximately Aug 27 per standard cycle — delayed until Tenaska resumes

---

## 1. Forecast Summary (Aug 25 D+1 outlook issued 2026-08-24 07:30 CT)

**Source**: `reports/daily/congestion/2026-08-25.md`
**Flowday**: Tuesday 2026-08-25 WDPEAK (HE07–22 peak, HE01–06 / HE23–24 offpeak)
**Data at issuance**: YES_ENERGY PRODUCTION (single-source); Smartbidder DEGRADED 30th cycle; Hub-pair LMP ABSENT 95th cycle

Key forecasts issued Aug 24 for Aug 25 flowday:

| Constraint | Window | P(binding) | Key Metric at Issuance |
|---|---|---|---|
| WEST_TO_NORTH | HE01–03 | MEDIUM-HIGH 30–45% | GR_WEST 16,032–16,615 MW (SCI 0.534–0.554); Phase-2 binding zone; highest post-Phase-2 overnight call in Stage 0 series |
| WEST_TO_NORTH | HE04 | MEDIUM 22–35% | GR_WEST 15,318 MW (SCI 0.511); Phase-2 zone boundary |
| WEST_TO_NORTH | HE05–07 | MEDIUM 18–28% | GR_WEST 11,843–14,379 MW (SCI 0.395–0.479); above MEDIUM; below 15k |
| PANHANDLE_EXPORT | HE01–04 | LOW-MEDIUM 10–18% | FIRST post-Phase-2 trigger; 4 sustained above-15k hours; no calibration anchor |
| SOUTH_HOUSTON_IMPORT | HE19–21 | LOW-MEDIUM 14–24% | NL ramp +15,872 MW; +1,011 MW above non-binding floor (+14,861 MW Jul 2); −2,063 MW below binding floor (+17,935 MW Jun 17) |
| WEST_TO_NORTH | HE23–24 | LOW 8–16% | GR_WEST 11,027–11,715 MW (SCI 0.368–0.391); above MEDIUM threshold; 2-hour late-night window |
| Duck curve | HE09–12 | N/A | NL trough 33,816 MW (MILD tier); E[GKS MCC] = −$0.3 to −$1.0/MWh |
| HOUSTON_SOUTH_MIDDAY | ALL | NEGLIGIBLE <2% | Cap-out 7,775 MW; 2,225 MW below 10,000 MW dual-trigger |

**Day character call**: OVERNIGHT WIND CONGESTION day. WEST_TO_NORTH dominant; duck curve secondary and mild. Structurally opposite of Aug 24 (severe duck curve, near-threshold overnight wind).

---

## 2. Structural Plausibility Assessment

### 2a. WEST_TO_NORTH HE01–03 MEDIUM-HIGH 30–45% (SCI 0.534–0.554)

**Assessment: HIGHEST-CONVICTION OVERNIGHT CALL IN STAGE 0 POST-PHASE-2 SERIES — PENDING SETTLEMENT**

The SCI 0.534–0.554 range places HE01–03 firmly in the Phase-2 binding zone (Phase-2 Aug 11–15 produced consistent binding at SCI 0.500–0.550+). The MEDIUM-HIGH 30–45% rating was the highest overnight binding probability in the post-Phase-2 Stage 0 series and was appropriate given the SCI reference.

New evidence from subsequent data (Aug 26 and Aug 27):
- Aug 26 GR_WEST HE01 = 11,948 MW (SCI 0.398) — 4,667 MW below Aug 25 HE01 (16,615 MW). Rapid wind decay in 24 hours.
- Aug 27 GR_WEST HE01 = 4,353 MW (SCI 0.145) — further 7,595 MW collapse from Aug 26. Complete wind calm by Aug 27.
- The 3-day collapse (16,615 → 11,948 → 4,353 MW at HE01) confirms Aug 25 was the peak overnight West wind event in the post-Phase-2 Stage 0 series.

**Structural plausibility**: HIGH. Wind data was unambiguous; SCI was in Phase-2 territory for 3 sustained hours. The key open question: does Phase-2 binding-zone SCI carry the same probability post-Phase-2? Phase-2 binding was partly driven by concurrent transmission outages that are no longer present. If effective post-Phase-2 binding threshold is higher than historical 15k reference, MEDIUM-HIGH may overcall.

**Priority settlement validation**: Aug 25 HE01–03 WEST_TO_NORTH is the most diagnostically valuable overnight event in Stage 0. When Tenaska resumes, this is the top calibration priority for the overnight binding threshold.

### 2b. PANHANDLE_EXPORT HE01–04 LOW-MEDIUM 10–18%

**Assessment: FIRST POST-PHASE-2 TRIGGER — HIGHEST DIAGNOSTIC VALUE IN STAGE 0 PANHANDLE SERIES**

The 4-hour sustained above-15k window (GR_WEST 15,318–16,615 MW HE01–04) met the PANHANDLE trigger condition for the first time post-Phase-2. The LOW-MEDIUM 10–18% rating reflected the absence of calibration anchors. Magnitude direction was appropriate: conservative given no post-Phase-2 reference.

No subsequent data confirms or denies activation. Aug 25 PANHANDLE_EXPORT is the single highest-priority unsettled event in the Stage 0 PANHANDLE calibration framework.

**Action item**: When Tenaska resumes, specifically flag Aug 25 PANHANDLE_EXPORT settlement data as priority. This is the first post-Phase-2 test of this constraint.

### 2c. SOUTH_HOUSTON_IMPORT HE19–21 LOW-MEDIUM 14–24% (ramp +15,872 MW)

**Assessment: CALIBRATION BOUNDARY — PENDING SETTLEMENT**

The +15,872 MW ramp sits 1,011 MW above the non-binding floor (+14,861 MW Jul 2) and 2,063 MW below the binding floor (+17,935 MW Jun 17). LOW-MEDIUM 14–24% was appropriate.

Updated SOUTH_HOUSTON calibration table including Aug 25:

| Observation | NL ramp HE18→HE21 | Status | Call | vs non-binding floor |
|---|---|---|---|---|
| Jun 17 2026 | +17,935 MW | Confirmed BINDING | Binding floor reference | +3,074 MW above |
| Jul 1 2026 | +21,918 MW | Confirmed BINDING | Well above floor | +7,057 MW above |
| Jul 2 2026 | +14,861 MW | Confirmed NON-BINDING | Non-binding lower bound | Baseline |
| Aug 24 2026 | +15,486 MW | PENDING settlement | LOW-MEDIUM 12–20% | +625 MW above |
| **Aug 25 2026** | **+15,872 MW** | **PENDING settlement** | **LOW-MEDIUM 14–24%** | **+1,011 MW above** |
| Aug 26 2026 | +14,079 MW | D+1 forecast (issued Aug 25) | NEGLIGIBLE <5% | -782 MW BELOW |
| Aug 27 2026 | +14,330 MW | D+1 forecast (issued Aug 26) | NEGLIGIBLE <3% | -531 MW BELOW |

Pattern observation: Aug 24–25 showed consecutive above-floor ramps; Aug 26–27 both fell back below the floor. The above-floor pattern did not escalate — ramp remained 2,000+ MW below the binding floor. If Aug 25 settles non-binding, the non-binding upper boundary extends from +14,861 MW (Jul 2) to at least +15,872 MW — a significant calibration update affecting LOW-MEDIUM tier thresholds.

### 2d. Duck Curve MILD (NL trough 33,816 MW)

**Assessment: CORRECTLY ASSESSED — LOW MAGNITUDE; PENDING SETTLEMENT FOR GKS MCC VALIDATION**

MILD tier (NL trough 33,816 MW; above 32,000 MW LOW-MODERATE boundary) was unambiguous. E[GKS MCC HE09–12] = −$0.3 to −$1.0/MWh is within the Stage 0 noise floor for midday estimates. The contrast with Aug 24's SEVERE duck curve (25,454 MW → E[MCC] −$2.5 to −$4.5/MWh) is structurally consistent — the 8,362 MW NL trough difference correctly maps to a large MCC magnitude difference.

### 2e. WEST_TO_NORTH HE23–24 LOW 8–16% (GR_WEST 11,027–11,715 MW; SCI 0.368–0.391)

**Assessment: STRUCTURALLY SOUND — CALIBRATION PENDING**

The late-night recovery (SCI 0.368–0.391; above MEDIUM threshold 0.350) was appropriately assigned LOW. The 2-hour isolated window is below the PANHANDLE trigger (requires 3+ hours above 15k) and well below the Phase-2 binding reference (>15k for core binding zone). LOW 8–16% was appropriate.

Subsequent data context: Aug 26 GR_WEST HE01 = 11,948 MW — consistent with the late-night Aug 25 HE24 recovery continuing into early Aug 26, before the rapid daytime collapse to 918 MW at HE11 (Stage 0 record low).

### 2f. HOUSTON_SOUTH_MIDDAY NEGLIGIBLE — Robust Call

Cap-out max 7,775 MW at Aug 25; dual-trigger requires >= 10,000 MW; gap 2,225 MW. Unambiguous.

---

## 3. Structural Observations (New Information from Aug 26–27 Data)

### A. West Texas Wind 3-Day Collapse — Aug 25 Confirmed as Post-Phase-2 Peak

| Flowday | HE01 GR_WEST (MW) | HE01 SCI | Character |
|---|---|---|---|
| Aug 25 | 16,615 | 0.554 | Phase-2 zone; 4-hour above-15k surge; post-Phase-2 series high |
| Aug 26 | 11,948 | 0.398 | MEDIUM; 2-hour HE01-02 only; daytime collapse to Stage 0 record low (918 MW) |
| Aug 27 | 4,353 | 0.145 | VERY LOW; MEDIUM threshold not reached at any hour; full calm |

The 48-hour reduction from 16,615 MW (Aug 25 HE01) to 4,353 MW (Aug 27 HE01) is a 73.8% collapse. Aug 25 was a short, intense meteorological event — not a sustained seasonal shift. The post-Phase-2 overnight West wind regime shows high day-to-day variability. The Stage 0 heuristic correctly flagged Aug 25 as a distinct high-probability overnight event rather than a new baseline.

**Implication for calibration**: The Aug 25 evening data (HE23–24) showed SCI 0.368–0.391, and Aug 26 confirmed GR_WEST HE01 = 11,948 MW (continuation of the recovery before full collapse). The overnight-to-overnight transition from Aug 24 HE24 (15,488 MW, SCI 0.516) to Aug 25 HE01–04 (15,318–16,615 MW, SCI 0.511–0.554) was correctly identified in the Aug 24 learnings as a leading indicator. This indicator approach worked — the HE24 above-threshold crossing did predict the subsequent overnight surge.

### B. GR_WEST Daytime Drought — Second Consecutive Sub-1,300 MW Day

| Flowday | GR_WEST daytime min (MW) | HE | vs Stage 0 prior record |
|---|---|---|---|
| Aug 17 | 1,324.9 | HE14 | Prior Stage 0 record (before Aug 26) |
| Aug 26 | 918.3 | HE11 | NEW Stage 0 record — 406.6 MW below Aug 17 |
| Aug 27 | 1,258.4 | HE12 | 2nd occurrence of sub-1,300 MW; 66.5 MW below Aug 17 prior record |

Two consecutive sub-1,300 MW days (Aug 26–27). This pattern suggests persistent atmospheric conditions suppressing West Texas daytime wind. However, very low daytime GR_WEST without a deep NL trough does not create congestion — confirmed on both Aug 26 (NL trough 42,908 MW, SHALLOW) and Aug 27 (NL trough 41,232 MW, SHALLOW). The daytime GR_WEST drought is structurally notable but does not translate into constraint risk under current load/solar conditions.

### C. SOUTH_HOUSTON Ramp Pattern — Above-Floor Pair Then Reversion

After two consecutive above-floor ramps (Aug 24: +15,486 MW; Aug 25: +15,872 MW), the ramp fell back below the floor on Aug 26 (+14,079 MW) and Aug 27 (+14,330 MW). The 2-day above-floor pattern did not escalate to the binding zone — both values remain 2,000+ MW below the confirmed binding floor. This alternating pattern likely reflects daily variability in wind recovery timing during the solar cliff window (HE18–HE21) rather than a systematic congestion trend.

---

## 4. Key Calibration Gaps (accumulated, by priority)

### A. WEST_TO_NORTH + PANHANDLE Aug 25 — HIGHEST PRIORITY UNSETTLED EVENTS

| Flowday | Constraint | HE | P(binding) call | Diagnostic value |
|---|---|---|---|---|
| Aug 25 | WEST_TO_NORTH | HE01–03 | MEDIUM-HIGH 30–45% | CRITICAL — highest overnight call in Stage 0 post-Phase-2; Phase-2 zone reference |
| Aug 25 | PANHANDLE_EXPORT | HE01–04 | LOW-MEDIUM 10–18% | CRITICAL — first post-Phase-2 trigger; zero calibration anchors |
| Aug 25 | WEST_TO_NORTH | HE04 | MEDIUM 22–35% | HIGH — Phase-2 zone boundary (SCI 0.511) |
| Aug 24 | WEST_TO_NORTH | HE24 | MEDIUM 22–30% | HIGH — first post-Phase-2 threshold crossing (SCI 0.516) |
| Aug 24 | WEST_TO_NORTH | HE01–06 | LOW-MEDIUM 12–22% | HIGH — 66 MW gap at HE03; near-threshold boundary test |
| Aug 24 | Duck curve SEVERE | HE09–12 | N/A (GKS MCC) | HIGH — E[MCC] −$2.5 to −$4.5/MWh; largest magnitude GKS call in Stage 0 |

### B. Settlement Queue — 31+ Flowdays Outstanding

Pending queue: Jul 25 through Aug 25 (~31 flowdays unconfirmed). Every cycle adds to compound uncertainty. The calibration loop for SOUTH_HOUSTON, WEST_TO_NORTH, PANHANDLE, and duck curve events from the July–August WDPEAK series is fully frozen.

### C. SOUTH_HOUSTON Above-Floor Calibration — Two Events Pending

Aug 24 (+15,486 MW) and Aug 25 (+15,872 MW) are the two highest above-floor ramps in the post-Phase-2 pending series. When settlement resumes:
- Both non-binding → extend non-binding region to at least +15,872 MW (major calibration update; LOW-MEDIUM threshold shifts up ~1,000 MW)
- One or both binding → confirm the 15k-to-17.9k MW ramp zone as probabilistic binding region

This is the most impactful pending calibration update for SOUTH_HOUSTON after Aug 17–24 events.

---

## 5. Process Reflection

**What worked on Aug 25 forecast (issued Aug 24)**:
- Correctly identified Aug 25 as OVERNIGHT WIND CONGESTION day — opposite of Aug 24 (duck curve dominant)
- Correctly assigned MEDIUM-HIGH 30–45% to HE01–03 based on Phase-2 zone reference (SCI 0.534–0.554)
- Correctly identified PANHANDLE_EXPORT trigger as "first post-Phase-2 activation" with no calibration anchor and properly flagged data limitations
- Day character framing was accurate: "Aug 24 HE24 above-threshold crossing correctly used as leading indicator of Aug 25 HE01–04 surge" — this cross-day leading indicator approach is validated by Aug 26–27 data
- Duck curve MILD (33,816 MW) correctly assessed — no constraint signal
- HOUSTON_SOUTH NEGLIGIBLE correctly assessed (cap-out 7,775 MW; 2,225 MW below trigger)
- Risk framing (GR_WEST +500–1,500 MW upside scenario) was appropriate but ultimately unnecessary to test given no settlement data

**What remains to be validated**:
1. Aug 25 HE01–03 WEST_TO_NORTH MEDIUM-HIGH (30–45%) — only settlement can confirm; highest-priority outcome in Stage 0
2. Aug 25 PANHANDLE_EXPORT LOW-MEDIUM (10–18%) — first post-Phase-2 trigger; no calibration anchor
3. Aug 25 SOUTH_HOUSTON LOW-MEDIUM (14–24%; +15,872 MW) — pending settlement
4. Aug 25 Duck curve MCC (−$0.3 to −$1.0/MWh) — pending GKS settlement

**Structural lesson from the 3-day wind collapse**:
Aug 25's overnight West wind surge was a short, intense transient event. The Stage 0 heuristic correctly identified it as high-probability based on SCI reference — the actual calibration question is whether the BINDING probability was as high as Phase-2 precedent implies. Post-Phase-2 structural changes (no concurrent outage support) may systematically reduce effective binding probability even when SCI is in Phase-2 range. This is the single most important calibration question for the overnight West wind model.

**Forward priority when Tenaska resumes**:
1. Aug 25 WEST_TO_NORTH HE01–03 binding confirmation — calibrates Phase-2 zone applicability post-Phase-2
2. Aug 25 PANHANDLE_EXPORT binding confirmation — establishes first post-Phase-2 PANHANDLE calibration anchor
3. Aug 24 WEST_TO_NORTH HE24 MEDIUM 22–30% — first post-Phase-2 single-hour above-threshold event
4. Aug 24 duck curve SEVERE → GKS MCC −$2.5 to −$4.5/MWh — highest-magnitude midday MCC call in Stage 0

---

## 6. CONGESTION_PROJECT Stage 0 Progress

| Week | Status |
|---|---|
| W1 (DA constraints backfill) | COMPLETED 2026-05-26 |
| W2 (Shift factor 4 variants) | COMPLETED 2026-05-27 (2025-H2 + 2026 SCED partial gap remains) |
| W3 (Bus LMP, Outages, CRR, GTC) | NOT STARTED — 98th consecutive cycle without hub-pair LMP |
| W4 (Vintage/Weather/Gas + QA) | NOT STARTED (W3 prerequisite) |

W3 primary blocker: disk space (60 GB+ required for bus_lmp backfill; unresolved since W2 completion).
W3 secondary blocker: Smartbidder UNAVAILABLE (Day 32 cycle) eliminates the primary cross-check for hub-pair basis proxy estimates.

**Stage 0 → 1 gate**: Unmet. Hub-pair LMP absent 98th cycle is the primary gate blocker.

**Priority validation targets when W3 bus_lmp backfill starts**: Aug 25 (Phase-2-zone WEST_TO_NORTH + PANHANDLE first trigger), Aug 24 (SEVERE duck curve + first post-Phase-2 threshold crossing), Aug 11–15 (Phase-2 maximum-binding reference days) — these are the highest diagnostic-value dates in the Stage 0 series.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Structural assessment (no settlement)
**Forecast reviewed**: `reports/daily/congestion/2026-08-25.md`
**Settlement**: UNAVAILABLE — Tenaska DOWN; Smartbidder UNAVAILABLE (Day 32 cycle); Hub-pair LMP ABSENT (98th cycle)
**Follow-up required**: `memory/congestion-analyst/learnings/2026-08-25-followup.md` — to be filed when Tenaska resumes with Aug 25 T+2 settlement data
