# Congestion Analyst Self-Review — 2026-08-31

**Review date**: 2026-09-01 | **Reviewing**: Aug 30 congestion forecast vs Aug 31 actuals

## Data Sources
- Sep 1 congestion report (reviewing Aug 31 cycle)
- Aug 31 Tenaska actuals: energy_as_detail — 24 HE complete

## Delta Analysis
- WEST_TO_NORTH_345 HE01-05: Forecast MEDIUM (SCI 0.374-0.442) — actual outcome unknown (no hub-pair LMP data, Day 104+ without validation)
- Duck Curve for Aug 31: was flagged SEVERE-to-EXTREME (NL 19,917 MW) — actual RTSPP showed extreme RT pricing, which is consistent with deep duck curve + scarcity at cliff
- HOUSTON_SOUTH_MIDDAY: tight-margin flag — actual RT spike (RTSPP_Avg $867.99) confirms scarcity materialized

## Model Calibration Gap
- 104 consecutive cycles without hub-pair LMP data
- Cannot confirm or deny lambda calibration from actuals
- WEST_TO_NORTH probability estimates remain heuristic-only

## Learnings
1. Extreme RT pricing on Aug 31 is consistent with SEVERE duck curve + scarcity cliff signal
2. WEST_TO_NORTH overnight binding: no validation data but pattern consistent with historical Sep heat wave anticyclone
3. Sep 2 analysis: step-down to NEGLIGIBLE duck curve confirmed (NL trough 35,032 MW) — major improvement

## Stage Progress
Stage 0 continues. No new infrastructure completed this cycle.
