# Congestion Analyst Self-Review — 2026-09-02

**Review date**: 2026-09-02 07:30 CT
**Reviewing**: Sep 2 congestion forecast (filed 2026-09-01) vs Sep 2 actuals
**Stage**: Stage 0 — Infrastructure | Pre-settlement assessment (Tenaska T+2 UNAVAILABLE — 39+ flowday backlog)

---

## 1. Forecast Recap (what we said on Sep 1 for Sep 2)

| Signal | Forecast tier | Core claim |
|---|---|---|
| WEST_TO_NORTH HE01-02 | LOW-MEDIUM 10-16% | GR_WEST 10,844-10,893 MW; SCI 0.361-0.363; 2-hour window |
| WEST_TO_NORTH HE24 | LOW 8-13% | SCI 0.351; single-hour borderline MEDIUM |
| HOUSTON_SOUTH_MIDDAY HE09-11 | VERY LOW 5-9% | Cap-out 9,342 MW; 658 MW gap to 10k dual-trigger |
| Duck curve HE09-12 | NEGLIGIBLE | NL trough 35,031 MW; Finding 7 inactive |
| SOUTH_HOUSTON_IMPORT HE18-21 | NEGLIGIBLE <2% | NL ramp +5,667 MW; 9,194 MW below non-binding floor |
| PANHANDLE all hours | NEGLIGIBLE <1% | GR_WEST max 10,893 MW; 4,107 MW below 15k |
| Overall day | LOW-CONGESTION | Quietest WDPEAK in Stage 0 recent series |

---

## 2. Settlement KPIs (Binding Hit Rate / Lambda MAE / Nodal MCC MAE)

**STATUS: ALL KPIs DEFERRED — pre-settlement.**

Tenaska T+2 is unavailable. The backlog is now 39+ flowdays (Jul 25 through Sep 2). No binding hit rate, conditional lambda MAE, or nodal MCC dollar-weighted MAE can be computed for Sep 2 at this time.

This is the 105th consecutive cycle without hub-pair LMP validation. All Stage 0 self-reviews since Jul 25 are pre-settlement structural assessments only.

When Tenaska resumes, Sep 2 settlement priority flags:
- WEST_TO_NORTH HE01-02: LOW-MEDIUM 10-16% call — verify DAMLMP_WEST vs DAMLMP_NORTH spread
- HOUSTON_SOUTH_MIDDAY: VERY LOW 5-9% — verify cap-out realized; gap was 658 MW (tight)
- Duck curve: NEGLIGIBLE call — verify RT price at HE10 (should show no RTSPP spike inconsistent with 35k MW NL)

---

## 3. Structural Assessment vs Sep 3 Data (D+1 comparison)

The Sep 3 YE bidclose data (filed today for D+1) provides indirect structural validation of the Sep 2 forecast framework through day-over-day continuity.

### WEST_TO_NORTH continuity check

Sep 2 called HE24 SCI 0.351 (borderline MEDIUM; continuity watch for Sep 3 HE01). Sep 3 shows HE01 GR_WEST = 11,087 MW (SCI 0.370) — MEDIUM. Continuity rule is moot because Sep 3 HE01 independently qualifies. The overnight wind pattern is consistent across Sep 2-3. No anomaly detected.

### Late-night surge: new pattern emerging

Sep 2 HE24 GR_WEST = 10,519 MW (SCI 0.351 — barely MEDIUM).
Sep 3 HE23-24 GR_WEST = 11,730 / 12,757 MW (SCI 0.391 / 0.425 — firmly MEDIUM).

This is a notable day-over-day intensification of the late-night wind surge on the West corridor. Three possible explanations:
1. **Day-of-week effect**: Wednesday → Thursday wind strengthening (mid-week Great Plains nocturnal low-level jet intensification)
2. **Synoptic progression**: The same high-pressure anticyclone that suppresses daytime West wind strengthens nocturnally as it moves east through the week
3. **Forecast artifact**: Single-source (YE bidclose) may have systematic bias in overnight West wind for consecutive days

No cross-source data available to discriminate. Flag for post-settlement review when Tenaska resumes.

### Duck curve step-down confirmed

4th consecutive WDPEAK NL trough step-down:
- Aug 31: 26,246 MW (SEVERE)
- Sep 1: 32,127 MW (MILD)
- Sep 2: 35,031 MW (NEGLIGIBLE) — as called
- Sep 3: 38,775 MW (NEGLIGIBLE) — extends the trend

This confirms the seasonal transition from the Aug 2026 deep-summer duck-curve regime. The Sep 1 MILD call (first sub-MILD day after an extended SEVERE/EXTREME run) was accurate in both direction and timing.

### NL ramp (SOUTH_HOUSTON_IMPORT)

Sep 2 call: NEGLIGIBLE <2% (NL ramp +5,667 MW, well below non-binding floor +14,861 MW). Sep 3 ramp = +4,992 MW — similar order of magnitude, same NEGLIGIBLE verdict. Pattern holds. The dominant wind surge at HE18-21 (wind +7,907 MW Sep 3; +6,488 MW Sep 2) is consistently suppressing the NL ramp through the early-September week.

---

## 4. Self-Assessment Deltas (qualitative — no quantitative KPIs available)

| Assessment item | Sep 2 call | Sep 3 structural continuity | Delta |
|---|---|---|---|
| Overnight WEST_TO_NORTH duration | 2 hours (HE01-02) | Sep 3 shows 3 hours → trend toward slightly longer windows | UNDERCOUNT by 1 hour potential |
| Late-night surge magnitude | HE24 borderline (SCI 0.351) | Sep 3 HE23-24 SCI 0.391-0.425 → surge intensifying | Undercall risk: Sep 2 HE24 may have also been stronger than forecast |
| Duck curve tier | NEGLIGIBLE (correct) | Sep 3 even shallower (38,775 MW) | No delta; seasonal signal accurate |
| SOUTH_HOUSTON_IMPORT | NEGLIGIBLE (correct) | Sep 3 equally NEGLIGIBLE | No delta |
| HOUSTON_SOUTH cap-out | VERY LOW 5-9% (658 MW gap) | Sep 3 shows 588 MW gap — trend slightly tighter | Tight-margin protocol vindicated; monitor this trend |

**Key emerging concern**: The late-night West wind surge (HE23-24) may be systematically underestimated in Stage 0 heuristics. Sep 2 treated HE24 as "borderline" and Sep 3's YE data shows HE24 at SCI 0.425. If the actual Sep 2 HE24 GR_WEST was also higher than forecast, the WEST_TO_NORTH probability for late-night hours was undercalled.

---

## 5. System State & Infrastructure Notes

| Item | Status |
|---|---|
| Hub-pair LMP | ABSENT — ~105th consecutive cycle |
| Smartbidder | DEGRADED — ~39th consecutive cycle (MSAL expired) |
| Enverus | ABSENT — single-source uncertainty persists |
| Tenaska PTP | DOWN — 39+ flowdays settlement backlog (Jul 25 – Sep 2) |
| AG2 | ABSENT |
| W3 bus_lmp backfill (0.9) | BLOCKED — disk constraint unresolved |
| W3 hub/zone LMP 15-min (0.10) | BLOCKED — same disk constraint |
| Stage progress | Stage 0 — Infrastructure; W3 NOT INITIATED |

---

## 6. Learnings Filed

1. **Late-night West wind surge (HE23-24)** is a recurring Sep 2026 early-week pattern that warrants a distinct SCI monitoring slot. Prior heuristics treated HE24 as an extension of overnight; it may require separate tier calibration (separate from HE01-06 overnight window).

2. **Duck curve seasonal transition** is tracking precisely — the 4th consecutive WDPEAK step-down (38,775 MW on Sep 3) confirms the NEGLIGIBLE tier persists into early September on WDPEAK days. Finding 7 will likely remain inactive through mid-September on weekdays unless a major solar forecast revision occurs.

3. **HOUSTON_SOUTH_MIDDAY tight-margin**: Cap-out gap to 10k trigger shrinking (658 MW Sep 2 → 588 MW Sep 3). If forced outages increase by 600-700 MW on any single midday, the dual-trigger crosses. Continue tight-margin protocol.

4. **Continuity rule (HE24 SCI borderline)**: When HE24 SCI is between 0.345-0.365 (borderline), do NOT collapse the following day HE01 independently — carry forward the borderline classification until the next-day data confirms. Sep 3's independent confirmation vindicates this protocol but the underlying issue (over-reliance on exact SCI threshold) remains a calibration risk.

5. **Single-source bias risk**: All Sep 2026 data is YES Energy bidclose only. No Enverus cross-validation available. If YE bidclose systematically overestimates overnight GR_WEST by 5-10%, all WEST_TO_NORTH probabilities are overstated by ~3-5 ppt. Flag for post-restoration Enverus cross-check when data sources recover.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Pre-settlement
**Next settlement validation target**: When Tenaska T+2 resumes, prioritize Jul 25 through Sep 2 backlog in reverse-chronological order (Sep 2 first, then work backward to most recent confirmed dates).
