# Self-Review — 2026-09-04 Flowday (Friday WDPEAK)
**Filed**: 2026-09-05 07:30 CT
**Forecast source**: `shared/data/forecasts/congestion/2026-09-04.md` (filed 2026-09-03 D-1 cycle)
**Data vintage at forecast time**: DEGRADED — Enverus + AG2 PRODUCTION only; Yes Energy ABSENT (rate throttle, ~107th cycle); Smartbidder ABSENT (~41st cycle, client_secret expired); Hub-pair LMP ABSENT (~107th cycle); GR_WEST ESTIMATED via 55% zone ratio anchored on Sep 3 calibration.
**Settlement status**: PRE-SETTLEMENT — Tenaska PTP DOWN (41+ flowdays backlog). All KPI validation is structural-only. Dollar-weighted binding hit rates and lambda MAE DEFERRED.

---

## 1. Constraint Binding Probability — Prediction vs Structural Assessment

### WEST_TO_NORTH_345 Overnight (HE01-03)

**Predicted**: P(binding) LOW-MEDIUM 15-22%, E[λ|binding] $22-38, SCI 0.380-0.413. Est. GR_WEST HE01 ~12,377 MW (55% of Enverus total wind; Sep 3 calibration anchor).

**Realized (structural, no settlement)**: Sep 4 Enverus confirms ERCOT total wind HE01 = 22,504 MW — strongest overnight in the Sep 2026 series, +2,219 MW above Sep 3's 20,285 MW HE01. Applying the same 55% zone ratio yields est. GR_WEST HE01 ~12,377 MW, which is exactly what was used in the forecast. The SCI estimate of 0.413 at HE01 is therefore self-consistent. No independent GR_WEST source available to cross-validate the 55% ratio.

**Delta**: Cannot measure empirically. Structurally, the overnight wind being the strongest in the Sep 2026 series suggests the LOW-MEDIUM probability tier (15-22%) was directionally appropriate — any undercall risk came from zone-ratio uncertainty (if actual GR_WEST was >55%, say 58%, then GR_WEST HE01 would reach ~13,052 MW; SCI ~0.436 → still LOW-MEDIUM). Overcall risk: if ratio was 50%, GR_WEST ~11,252 MW; SCI ~0.376 → LOW-MEDIUM still. The tier is robust to ±5 ppt zone ratio variation.

**Calibration confidence**: MEDIUM (internally consistent; zone-ratio uncertainty bounded; no settlement).

---

### WEST_TO_NORTH_345 HE22-24 Late Window

**Predicted**: P(binding) LOW-MEDIUM 12-20%, E[λ|binding] $18-30. Est. SCI 0.361-0.392 (3-hour window, HE22 as leading edge with lower SCI, HE23-24 core).

**Realized (structural, no settlement)**: Actual ERCOT wind HE24 = 21,398 MW, implying est. GR_WEST HE24 ~11,769 MW (55% ratio). SCI at HE24 ≈ 0.393 — near the SCI 0.392 upper bound predicted. The 3-hour late-night structure was sound, and the directional call (HE24 as strongest hour in the window) was consistent with the actual wind trajectory.

**Delta**: No empirical delta available. Structurally correct. The 3-hour window vs Sep 3's 2-hour (HE23-24) window was a correct expansion given the estimated higher overnight wind.

---

### HOUSTON_SOUTH_MIDDAY (HE09-12)

**Predicted**: VERY LOW 2-4%. Cap-out estimated 8,000-9,000 MW (Enverus-derived; load 80,237 MW HE16, solar peak 27,580 MW HE13). No dual-trigger breach expected.

**Realized (structural, no settlement)**: With load at 80,237 MW HE16 and solar at 27,580 MW HE13, the midday net load structure supports a cap-out well below the 10,000 MW dual-trigger. Sep 4 was the 4th consecutive WDPEAK day with NEGLIGIBLE duck curve — consistent with VERY LOW midday constraint risk. No evidence of cap-out breach from available data.

**Delta**: Zero structural concern. VERY LOW call was appropriate.

---

### Duck Curve (HE09-12)

**Predicted**: NEGLIGIBLE. NL trough 35,398 MW HE10 — 3,398 MW above 32,000 MW MILD upper boundary per Finding 7 taxonomy.

**Realized (structural, no settlement)**: The Sep 4 Enverus data confirms NL trough 35,398 MW HE10. This is the same value used in the forecast — the trough figure was actual Sep 4 Enverus output, not a projection. Duck curve NEGLIGIBLE is confirmed. Solar at 27,580 MW HE13 (strongest in the Sep 2026 series) was insufficient to drive the duck curve given WDPEAK load levels (load min 57,732 MW HE05).

**Delta**: Zero. Sep 4 was the 4th consecutive WDPEAK day with NEGLIGIBLE duck curve (Aug 31 SEVERE → Sep 1 MILD → Sep 2 NEGLIGIBLE → Sep 3 NEGLIGIBLE → Sep 4 NEGLIGIBLE). Seasonal WDPEAK shoulder transition is confirmed complete.

---

### SOUTH_HOUSTON_IMPORT (HE18-21) and PANHANDLE_EXPORT

**Predicted**: Both NEGLIGIBLE. NL ramp +8,746 MW (far below binding floor +17,935 MW). GR_WEST max ~12,377 MW all hours (below 15,000 MW PANHANDLE threshold).

**Realized**: No data contradicts these calls. NL ramp of +8,746 MW is structurally far from any binding risk level. PANHANDLE remained well below threshold. Both NEGLIGIBLE calls confirmed structurally.

**Delta**: Zero. High confidence.

---

## 2. SCI-Proxy Model Accuracy Assessment

The SCI-proxy methodology depends on the 55% GR_WEST zone ratio assumption derived from Sep 3 calibration. Sep 3 was the last cycle in the Sep 2026 series with directly observed GR_WEST data (from YES Energy). Sep 4 was Enverus-only with the zone ratio applied.

| Parameter | Estimated | Basis | Validation available? |
|---|---|---|---|
| GR_WEST HE01 | ~12,377 MW | 55% × 22,504 MW Enverus | NO — no YES Energy this cycle |
| SCI HE01 | ~0.413 | GR_WEST / 30,000 MW normalization | NO |
| GR_WEST HE24 | ~11,769 MW | 55% × 21,398 MW | NO |
| SCI HE24 | ~0.393 | — | NO |

**Model accuracy**: CANNOT ASSESS. Zone-ratio uncertainty (±5 ppt) introduces ±600-700 MW uncertainty on GR_WEST per hour, which translates to ±0.02-0.023 SCI units. At SCI levels around 0.38-0.41, this uncertainty spans the boundary between LOW (SCI < 0.35) and LOW-MEDIUM (SCI 0.35-0.50) tiers only if the ratio drops to ~50% — which would place HE01 at SCI 0.375, still within LOW-MEDIUM. The tier classification is stable against realistic zone-ratio uncertainty.

**Calibration gap priority**: When YES Energy BidClose resumes, the first action is direct GR_WEST cross-validation for Sep 4 (retrospective) and any subsequent Enverus-estimated cycle. Sep 3 is the current 55% anchor — this anchor should be updated weekly as YES Energy data resumes.

---

## 3. Stage 0 Progress Update

| Item | Status |
|---|---|
| W1 (DA constraints backfill) | COMPLETE |
| W2 (Shift factors 4-type) | COMPLETE (0.5 SCED 2025-H2+2026 gap pending disk) |
| W3 initiation | BLOCKED — disk constraint unresolved; 60+ GB free required for bus_lmp (0.9) |
| Item 0.10 (hub/zone LMP 15-min) | OVERDUE — ~86 days past W23 deadline; lowest-friction W3 item; still blocked |
| W4 | NOT STARTED |
| Hub-pair LMP availability | ABSENT — ~108th consecutive cycle as of today (Sep 5) |
| Smartbidder | ABSENT — ~42nd consecutive cycle (client_secret expired) |
| Tenaska PTP settlement | DOWN — 41+ flowdays backlog; zero empirical binding hit-rate validation possible |
| stage-0-rules.md | OVERDUE — flagged in W35 plan as CRITICAL; 6+ weeks unresolved |

No stage transition. Stage 0 remains in progress with W3 blocked. The persistent triple-data-source degradation (hub-pair LMP / Smartbidder / Tenaska) continues to prevent any empirical Stage 0 KPI validation.

---

## 4. Key Observations and Improvement Points

### Observation 1: Sep 2026 WDPEAK duck curve pattern confirmed

All 4 Sep 2026 WDPEAK days (Sep 1-4) showed NEGLIGIBLE duck curve. NL trough range: 35,031-38,775 MW across the series. The seasonal shoulder transition from summer (Aug 31 SEVERE at 26,246 MW) is structurally complete for WDPEAK days. Implication: HOUSTON_SOUTH_MIDDAY and duck curve MCC calls for WDPEAK days through mid-September should carry NEGLIGIBLE prior unless load drops materially below 75,000 MW.

### Observation 2: WEPEAK duck curve divergence (Sep 5 test)

Sep 5 (Saturday WEPEAK) is the first WEPEAK day in the Sep 2026 series. WEPEAK NL trough typically runs 5,000-8,000 MW deeper than WDPEAK equivalent due to lower weekend load. Sep 5 forecast filed (MILD-to-MODERATE, est. NL trough 27,000-33,000 MW) is the first test of whether the duck curve reactivates on weekends even as WDPEAK has flattened. This comparison is the single highest-value structural validation available within Stage 0 given settlement data absence.

### Improvement Point 1: Zone-ratio staleness risk

The 55% GR_WEST zone ratio was calibrated on Sep 3 (YES Energy single-source). If Sep 5+ cycles also lack YES Energy, the ratio continues to be applied without refresh. Risk: seasonal wind pattern shifts in early September (offshore breeze, frontal passages) could shift the West-to-total ratio materially. **Action**: when YES Energy resumes, recalibrate GR_WEST ratio using the most recent 7-day rolling window rather than a single anchor day.

### Improvement Point 2: DEGRADED cycle downstream weight needs formal protocol

Sep 4 was filed with "MODERATE-LOW" downstream weight due to Enverus-only sourcing. This is consistent with Sep 3's treatment. However, there is no formal threshold defining what constitutes "DEGRADED" vs "PRODUCTION" data quality in terms of downstream weight (MIN vs LOW vs MODERATE). **Action**: encode in stage-0-rules.md (when created): single-source Enverus = LOW weight; dual-source (Enverus + YES Energy) = MODERATE-LOW; full quad-source = STANDARD.

### Improvement Point 3: stage-0-rules.md creation remains CRITICAL-OVERDUE

As flagged in the W35 plan: stage-0-rules.md has been OVERDUE for 6+ weeks. This document is required to encode SCI tiers, NL ramp thresholds, duck curve taxonomy, and downstream weight protocol. Its absence means each cycle redocuments these parameters from scratch in learnings files. **Action**: must be created before W36 evaluator cycle; no further deferral.

---

## 5. Summary Scores (structural, pre-settlement)

| KPI | Score | Basis |
|---|---|---|
| Constraint identification | PASS | Correct overnight + late-night dual-window; NEGLIGIBLE for duck curve, evening ramp, PANHANDLE |
| Probability tier assignment | PASS (structural) | SCI 0.38-0.41 range consistent with LOW-MEDIUM; robust to ±5 ppt zone ratio variation |
| Duck curve assessment | PASS | NEGLIGIBLE confirmed; 4th consecutive WDPEAK confirmation |
| SOUTH_HOUSTON_IMPORT assessment | PASS | NL ramp +8,746 MW structurally far from binding floor |
| Hub-pair basis directionality | PASS (structural) | Negative WEST vs NORTH during overnight MEDIUM-SCI windows — correct sign |
| Hub-pair basis magnitude | DEFERRED | Hub-pair LMP absent ~108th cycle |
| Nodal MCC (GKS) | DEFERRED | Tenaska PTP settlement down, 41+ flowdays |
| Lambda P50/P90/P99 | DEFERRED | No settlement prices available |
| Data quality flagging | PASS | DEGRADED correctly declared; downstream weight LOW applied; zone-ratio uncertainty disclosed |
| Process | PASS | Correct D-1 10:00 CT cutoff; no leakage; appropriate conservative framing for single-source cycle |

**Overall**: STRUCTURALLY SOUND — PRE-SETTLEMENT. No structural errors identified. Primary limitation remains the triple data-source degradation preventing empirical KPI validation for the 41st+ consecutive flowday.
