# Congestion Analyst — Self-Review: 2026-09-10 (Filing date)

**Reviewing**: D+1 forecast filed 2026-09-09 for 2026-09-10 flowday (Thursday WDPEAK)
**Settlement status**: Tenaska PTP DOWN (~42+ flowdays pending). No T+2 actual binding confirmation available. This is a structural / pre-settlement self-review only.
**Data available for comparison**: Sep 11 CSV (today's D+1 input) provides indirect signal on wind regime.

---

## 1. Sep 10 Forecast Recap

Filed 2026-09-09. Signals predicted:

- **WEST_TO_NORTH_345 HE01-04**: LOW-MEDIUM 8-13% (SCI 0.328-0.347; NO MEDIUM hours — closest approach HE02 SCI 0.347, 103 MW below threshold)
- **DUCK_CURVE_MIDDAY HE09-12**: MILD 6-10% (NL trough 32,383.9 MW HE10 — 383.9 MW above MODERATE boundary 32,000 MW; solar peak 30,979.9 MW HE12)
- **SOUTH_HOUSTON_IMPORT**: NEGLIGIBLE <2% (NL ramp HE18→HE21 = +6,153.9 MW; far below non-binding floor)
- **PANHANDLE**: NEGLIGIBLE (GR_WEST max 10,345.3 MW HE02; 4,654.7 MW below 15,000 MW threshold)
- **HOUSTON_SOUTH**: NEGLIGIBLE (cap-out max 7,716 MW HE12)
- **Hub-pair basis**: E[HB_WEST→HB_NORTH] = -$2.3/MWh central (weakest in Sep WDPEAK series)
- **Headline**: ONE-SIGNAL LOW-MEDIUM DAY (quietest WDPEAK in Sep Stage 0 series by overnight West signal)

---

## 2. Settlement Validation — Status

| Metric | Target | Actual | Available? |
|---|---|---|---|
| WEST_TO_NORTH HE01-04 binding hit | LOW-MEDIUM call (no MEDIUM hours expected) | Unknown | No — Tenaska PTP DOWN |
| DUCK_CURVE binding | MILD (6-10% probability) | Unknown | No |
| SOUTH_HOUSTON binding | NEGLIGIBLE (<2%) | Unknown | No |
| Hub-pair HB_WEST→HB_NORTH | -$2.3/MWh central | Unknown | No — hub LMP absent |
| GKS MCC HE09-12 | -$0.4 to -$0.6/MWh | Unknown | No |

All direct validation deferred to future cycle when Tenaska PTP resumes. ~42nd consecutive cycle without settlement calibration.

---

## 3. Indirect Signal Assessment (from Sep 11 CSV)

The Sep 11 bidclose CSV provides indirect information about the wind regime on Sep 10:

**a. Sep 11 HE01 GR_WEST = 7,046 MW (SCI 0.236)**
- This is the Sep 12 overnight starting point but informs what wind was doing at the end of Sep 10
- Sep 11 HE01 is 3,260 MW LOWER than Sep 10 HE01 (10,306 MW) — the overnight West wind on Sep 10 was substantially stronger than today's
- If Sep 10 overnight GR_WEST was close to forecast (10,345 MW at HE02), the LOW-MEDIUM call was structurally consistent

**b. Sep 11 wind pattern shows strong evening surge (GR_WEST reaching 14,797 MW at HE24)**
- This suggests a general wind energy shift from Sep 11 overnight to evening, vs Sep 10's stronger overnight pattern
- The sharp overnight vs evening reversal in wind timing across consecutive days is a new pattern in the Sep 2026 series worth flagging for calibration

**c. Sep 11 NL trough = 35,130 MW vs Sep 10's 32,384 MW**
- Solar on Sep 11 is materially weaker (peak 27,803 MW vs 30,980 MW)
- This confirms Sep 10 was a higher-solar day; MILD duck curve call for Sep 10 is directionally plausible

---

## 4. Process Learnings from Today's Sep 11 Analysis

**L1 — Evening wind surge pattern identified (NEW):**
Sep 11 exhibits a WEST_TO_NORTH MEDIUM signal exclusively in the HE21-24 window, driven by GR_WEST building from 3,232 MW at HE12 to 14,797 MW at HE24. This is the first time in the September 2026 series that MEDIUM signal concentration is entirely in the evening rather than overnight. This structural shift should be tracked:
- If repeating in Sep 12-15, a new "evening West surge" regime may be emerging distinct from the Aug-early Sep "overnight West surge" pattern
- Regime shift may be associated with synoptic wind pattern change (Autumn transition? Front passage?)

**L2 — PANHANDLE tail risk now active in September series:**
HE24 GR_WEST = 14,797 MW (203 MW from PANHANDLE threshold) is the first tight-margin PANHANDLE approach in the September 2026 WDPEAK series (vs Jun/early-Jul when W25 consistently pushed GR_WEST above 15,000 MW). This signals a possible return toward late-summer / early-fall wind surge conditions. Need to track whether GR_WEST in HE22-24 remains elevated through Sep 12-15.

**L3 — D+2 continuity protocol triggered for first time in September:**
HE24 SCI = 0.496 (GR_WEST 14,797 MW) triggers D+2 continuity for Sep 12. First such trigger in September 2026. In prior months (Jun-Jul W25 period), D+2 continuity was routinely triggered by HE24 GR_WEST >15,000 MW. Sep 11 represents a partial return to that wind intensity regime. September daily reports should include a D+2 forward signal section.

**L4 — Intraday wind shape matters more than peak level:**
Sep 11 shows GR_WEST minimum at HE12 (3,232 MW) and maximum at HE24 (14,797 MW) — an 11,565 MW intraday swing. This intraday shape creates a completely different congestion risk profile vs a day where wind is elevated overnight (Sep 9) or uniformly moderate (Aug shoulder days). The WEST_TO_NORTH constraint is NEGLIGIBLE during high-solar hours despite high-SCI overnight/evening potential — load and thermal generation are high enough midday to absorb West wind. Future Stage 1/2 models should include GR_WEST intraday shape features (amplitude of swing, hour-of-peak, rate-of-change) not just absolute level.

**L5 — SCI threshold approach quality:**
Sep 10 forecast correctly identified that HE02 SCI 0.347 was the closest approach without crossing. The 103-MW gap was accurately characterized as within single-source forecast error but not the central case for binding. This is consistent with the LOW-MEDIUM (8-13%) probability call — appropriate for a near-threshold miss.

---

## 5. Calibration Queue

Items pending Tenaska PTP restoration:
- Sep 10 WEST_TO_NORTH HE01-04 LOW-MEDIUM — did any hour actually bind? (SCI 0.347 closest approach)
- Sep 10 DUCK_CURVE HE09-12 MILD — binding or shadow? (NL trough 32,384 MW)
- Sep 9 WEST_TO_NORTH HE01-03 MEDIUM 16-24% (GR_WEST 10,900-11,237 MW) — first 3-hour MEDIUM in Sep series — HIGHEST PRIORITY validation
- Sep 2 WEST_TO_NORTH HE01-02 LOW-MEDIUM 10-16% — validation pending
- Aug 31 / Aug 30 settlements (OVERDUE 10+ days)
- All Jul settlements — OVERDUE 40+ days

**Total outstanding calibration events**: ~42+ consecutive days. Systematic under-calibration is now a meaningful source of structural uncertainty. The SCI-to-P(binding) mapping should be treated as approximate (+/-10 ppt range) until calibration series resumes.

---

## 6. Key Decision for Tomorrow (Sep 11 flowday watch)

Tomorrow's congestion analyst should monitor:
- Whether Sep 11 evening wind surge (HE21-24) materializes as forecast; if GR_WEST exceeds 14,797 MW at HE24, PANHANDLE binding is likely
- RT interval watch at HE21: marginal SCI crossing (110 MW above threshold) is within RT uncertainty; could see no binding or brief binding
- Whether Sep 12 D+2 continuity holds (Sep 12 overnight GR_WEST — should be elevated per continuity rule)
