# Congestion Analyst — Self-Review: 2026-09-11

**Reviewing**: D+1 forecast filed 2026-09-10 for 2026-09-11 flowday (Friday WDPEAK)
**Settlement status**: Tenaska PTP DOWN (~43+ flowdays pending). No T+2 binding confirmation available. Pre-settlement structural review using GKS RTEIAMT data.
**Data available for comparison**: `shared/data/pnl/gks/hourly/2026-09-11_energy_as_detail.json` (GKS RTEIAMT + Real_Time_Energy_Imbalance_Volume, 15-min granularity)
**Forecast source**: `shared/data/forecasts/congestion/2026-09-11.md`

---

## 1. 어제 예측 핵심

Filed 2026-09-10 07:30 CT. TWO-SIGNAL DAY forecast:

| Signal | Hours | P(binding) | E[lambda\|binding] | P50/P90/P99 |
|---|---|---|---|---|
| WEST_TO_NORTH_345 (PRIMARY) | HE22-24 | 14-26% | $22 | $0/$20/$70 |
| WEST_TO_NORTH_345 (marginal) | HE21 | 4-9% | $14 | $0/$10/$40 |
| PANHANDLE_EXPORT (SECONDARY) | HE24 | 3-6% | $18 | $0/$12/$55 |
| HOUSTON_SOUTH_MIDDAY (tail) | HE11-12 | P99 ~8% only | — | tight-margin footnote |

Key structural calls:
- Duck curve: NEGLIGIBLE (NL trough 35,130 MW HE10 — 3,130 MW above MILD boundary)
- Overnight HE01-06: NEGLIGIBLE (GR_WEST 6,354-7,065 MW, all below MEDIUM threshold)
- HE13-17 (load peak): LOW-MEDIUM structural; no constraint triggered
- GKS MCC HE21-24: -$0.5 to -$1.5/MWh (West zone depression during evening wind surge)
- Hub-pair HB_WEST→HB_NORTH evening: -$3 to -$5/MWh

---

## 2. 실제 결과

GKS RTEIAMT by CT hour block (UTC times converted: CDT = UTC-5):

| CT Hour Block | UTC Range | RTEIAMT Range ($/15min) | Direction | Observation |
|---|---|---|---|---|
| HE01-09 | 05:00-14:00Z | ~$2-5 | Positive (discharging) | Low-rate dispatch; consistent with LOW overnight forecast |
| HE10 | 14:00-15:00Z | $168 - $485 | Positive (discharging) | MAJOR UNFORECAST EVENT |
| HE11 | 15:00-16:00Z | $474 - $496 | Positive (discharging) | MAJOR UNFORECAST EVENT (peak) |
| HE12 | 16:00-17:00Z | $107 - $474 | Positive (declining) | MAJOR UNFORECAST EVENT (tapering) |
| HE13 | 17:00-18:00Z | $11 - $23 | Positive (small) | Rapid step-down |
| HE14 | 18:00-19:00Z | -$54 to +$18 | Transitioning | Charging onset |
| HE15 | 19:00-20:00Z | -$570 to -$692 | Negative (charging) | Heavy charging |
| HE16 | 20:00-21:00Z | -$731 to -$975 | Negative (charging peak) | Heaviest charging (09:15-11:45 CT) |
| HE17 | 21:00-22:00Z | -$667 to -$839 | Negative (charging) | Sustained heavy charging |
| HE18 | 22:00-23:00Z | -$41 to -$518 | Negative (tapering) | Charging winds down |
| HE19 | 23:00-00:00Z | -$247 to +$34 | Mixed | Charging end; near-neutral close |
| HE20 | 00:00-01:00Z (Sep12) | +$23 to +$33 | Positive (small) | Low-level discharging |
| HE21 | 01:00-02:00Z (Sep12) | +$10 to +$20 | Positive (small) | Low-level discharging |
| HE22 | 02:00-03:00Z (Sep12) | +$8.8 to +$9.4 | Positive (small) | Low-level discharging |
| HE23 | 03:00-04:00Z (Sep12) | +$5.2 to +$8.3 | Positive (small) | Low-level discharging |
| HE24 | 04:00-05:00Z (Sep12) | +$4.1 to +$6.0 | Positive (very small) | Near-idle |

Binding confirmation: Tenaska PTP DOWN. No actual constraint shadow price data available.

---

## 3. Delta

### Delta 1 — MAJOR MISS: Midday HE10-12 unforecast event

**Forecast**: Duck curve NEGLIGIBLE; HE07-12 = LOW. No material congestion signal.
**Actual**: GKS RTEIAMT $168-$496 per 15-min interval in HE10-12 — largest positive RT settlement amounts in the Sep 2026 series.

This is the largest single-window forecast discrepancy observed in the September 2026 Stage 0 series. Three possible explanations, not mutually exclusive:
- (a) **HOUSTON_SOUTH_MIDDAY tail risk materialized**: Forecast flagged cap-out max 9,463 MW at HE11-12 (537 MW below 10,000 MW dual-trigger) with P99 ~8%. This was not elevated to the primary signal table. If cap-out reached or exceeded the dual-trigger, GKS (as a unit near the Houston constraint interface) would have been dispatched at elevated RT prices or captured a positive nodal MCC.
- (b) **RT price spike from external cause**: A unit trip, emergency, or other market event could have created a system-wide or local price spike not captured by the bidclose forecast.
- (c) **GKS energy position optimization**: bess-optimizer may have dispatched GKS at high DA or RT prices during HE10-12 independent of congestion (AS deployment, energy arbitrage).

Without settlement data the root cause cannot be confirmed. However, the forecast's P99 ~8% cap-out flag at HE11-12 was identified and then deliberately excluded from the signal table. This underweighting is the most actionable learning.

**Rule update**: When cap-out is within 600 MW of the 10,000 MW dual-trigger AND P99 tail risk is stated as >= 8%, HOUSTON_SOUTH_MIDDAY must be listed as a secondary signal (even at VERY LOW tier) in the binding constraints table — not relegated to a footnote. This formalizes the tight-margin protocol for the midday constraint.

### Delta 2 — Primary WEST_TO_NORTH HE21-24 signal: no strong GKS confirmation

**Forecast**: WEST_TO_NORTH_345 HE21-24 MEDIUM (14-26% binding), E[lambda] $22. GKS MCC -$0.5 to -$1.5/MWh.
**Actual**: GKS RTEIAMT in HE21-24 = $4-20 per 15-min interval — very small positive amounts. Near-idle dispatch.

The small RTEIAMT in the primary risk window is directionally inconsistent with a significant constraint binding event that would be expected to generate either: (a) elevated positive dispatch (GKS discharging to relieve constraint, earning positive MCC) or (b) elevated negative MCC suppressing revenue. The near-idle GKS behavior suggests one of:
- Constraint did not bind or bound weakly (< lambda threshold that would trigger significant dispatch)
- GKS had already completed its primary cycle (discharged HE10-12, charged HE15-18) and was in a low-energy-state mode by HE21-24
- Bess-optimizer chose not to dispatch due to state-of-charge or other operational constraints

The novel evening WEST_TO_NORTH pattern carries +/-10 ppt structural uncertainty (flagged in forecast). The near-idle GKS behavior is the first indirect signal that the first such filing (HE21-24 MEDIUM in September) may have been a miss, but definitive confirmation deferred to Tenaska PTP restoration.

**Tentative verdict**: PROBABLE MISS on primary signal. Confidence: low (insufficient settlement data).

### Delta 3 — PANHANDLE_EXPORT HE24: directionally consistent non-event

**Forecast**: 3-6%, tail risk only.
**Actual**: GKS near-idle at HE24 ($4-6/15min).
**Verdict**: Consistent with non-binding outcome. Low-probability call, no contradiction from available data. PROBABLY CORRECT.

### Delta 4 — Overnight HE01-06 NEGLIGIBLE: consistent

**Forecast**: NEGLIGIBLE (GR_WEST 6,354-7,065 MW, all below MEDIUM threshold).
**Actual**: GKS RTEIAMT $2-5/15min in the early overnight (HE01-09) — low-rate discharging only.
**Verdict**: CONSISTENT. Overnight NEGLIGIBLE call validated by GKS behavior.

### Delta 5 — Dispatch cycle mismatch with congestion signal

The actual GKS dispatch cycle shows: discharge HE10-12 → charge HE15-18 → idle HE21-24. The forecast predicted the primary risk window was HE21-24, not HE10-12. Either bess-optimizer identified an opportunity the congestion analyst missed, or a market event occurred in HE10-12 that was structurally unpredictable from bidclose data. In either case, the congestion analyst's signal did not align with the realized dispatch cycle.

---

## 4. Quantitative Score (pre-settlement, partial)

| Metric | Result | Note |
|---|---|---|
| Overnight binding hit (HE01-06) | n/a (NEGLIGIBLE call) | Consistent with GKS near-idle |
| Primary constraint (WEST_TO_NORTH HE21-24) hit | Unknown / probable miss | Tenaska DOWN; GKS near-idle |
| Secondary constraint (PANHANDLE HE24) hit | n/a (non-binding call) | Consistent |
| Lambda dollar-weighted MAE | Cannot compute | No settlement |
| Nodal MCC GKS MAE (HE21-24) | Cannot compute | No settlement; likely wrong direction |
| Unforecast midday event captured | NO | Delta 1: material miss |

Binding hit rate so far in September WDPEAK Stage 0 series: still 0/0 confirmed (all pending Tenaska restoration). Informal pre-settlement assessment: this cycle is likely a sub-par day — primary signal probable miss, major unforecast midday event.

---

## 5. Process Learnings

**L1 — Tight-margin cap-out must enter the signal table:**
Sep 11 HOUSTON_SOUTH cap-out 9,463 MW at HE11-12 was flagged as P99 ~8% tail risk and then excluded from the binding constraints table. If this was the driver of HE10-12 high RTEIAMT, the exclusion was a process error. Rule formalized in Delta 1 above.

**L2 — Evening WEST_TO_NORTH pattern still without calibration:**
Sep 11 was the first evening MEDIUM signal in the September 2026 series. The probable miss here means the SCI proxy calibration (3.35e-5 factor from Aug 5 / Sep 1 overnight analogs) may not generalize to the evening thermal dispatch context (different marginal unit set, different load level). This calibration question remains open.

**L3 — GKS dispatch cycle as indirect congestion proxy:**
The RTEIAMT data provides a useful indirect signal for where high RT price (or congestion) events occurred. Midday HE10-12 spike and afternoon HE15-18 charging both indicate price events not fully captured by the congestion forecast. This data source should be checked in each pre-settlement self-review going forward as a structured comparison step.

**L4 — D+2 continuity call (Sep 12 HE01 HIGH-MEDIUM prior) confirmed by Sep 13 pattern:**
Stage-progress entry for Sep 12 shows Sep 13 is a THREE-SIGNAL day including a 5-hour sustained WEST_TO_NORTH overnight MEDIUM block (longest in September Stage 0 series). This confirms the Sep 11 D+2 continuity trigger was correct — the West wind surge did persist into Sep 12 overnight → Sep 13. The continuity protocol adds value even when the initiating day's primary signal may not have materialized.

**L5 — Single-source uncertainty remains a binding constraint on signal precision:**
All five learning items from today trace back to the absence of hub-pair LMP, Smartbidder DA confirmation, and Tenaska T+2 settlement. The SCI proxy cannot resolve the question of whether WEST_TO_NORTH bound in the novel evening window. Stage 2 model cannot be built until W3 disk constraint and Smartbidder renewal are resolved.

---

## 6. Stage 0 진행 노트

**Stage 0 status**: No transition. W3 still blocked.
- Hub-pair LMP absent: ~114th consecutive cycle (as of Sep 12 filing)
- Smartbidder: ~48th consecutive cycle degraded (client_secret expired)
- Tenaska PTP: ~43+ flowdays pending
- Disk constraint: unresolved; W3 item 0.10 (bus_lmp backfill) not started
- Enverus / AG2: absent this cycle

The Sep 11 self-review underscores the calibration gap caused by Tenaska DOWN. Across the September 2026 WDPEAK series (Sep 1 through Sep 11 = 8 WDPEAK days), zero binding confirmation events have been received. The SCI proxy factors (3.35e-5 for GR_WEST → WEST_TO_NORTH) remain uncalibrated for the evening thermal dispatch context introduced in Sep 11.

**Highest-priority open action items:**
1. Tenaska PTP restoration — all September binding hits pending
2. Smartbidder client_secret renewal (Ascend rep) — DA price confirmation absent for 48+ cycles
3. Disk capacity for W3 initiation — critical path to Stage 1
4. Sep 11 HOUSTON_SOUTH HE10-12 midday event — flag for T+2 settlement validation when Tenaska resumes

---

*Filed: 2026-09-12*
*Next review: 2026-09-12 (for Sep 12 flowday, D+2 continuity trigger in effect)*
