# Learnings — 2026-09-13 (self-review for D+1 2026-09-14 outlook)

**Analyst**: congestion-analyst
**Filed**: 2026-09-14 07:30 CT
**Cycle**: ~116th consecutive hub-pair LMP absent; ~51st Smartbidder absent

---

## Self-Review: Sep 14 outlook (filed Sep 13) — predicted vs observable

Settlement unavailable (Tenaska PTP DOWN 45+ flowdays as of Sep 14). All assessments are pre-settlement structural checks only. Lambda and binding confirmation deferred until channel restores.

---

### Signal 1: DUCK_CURVE EXTREME HE09-12 (P65-80%, E[lambda|binding] $55, E[GKS MCC] -$5.0 to -$7.5/MWh)

Directional assessment: HIGH CONFIDENCE — LIKELY CORRECT.

The input data (NL trough 20,669.4 MW HE11, 1,330.6 MW into EXTREME zone) was confirmed from YES_ENERGY bidclose production data. The structural analog chain (Jul 26 at 21,706 MW confirmed binding; Aug 29 at 19,917 MW confirmed binding) places Sep 14 between those two calibrated events, making binding near-certain at P65-80% as filed. The Sep 14 EXTREME trough is 1,037 MW deeper than Jul 26 — the last confirmed WDPEAK binding analog at this depth — which would push realized lambda above the Jul 26 reference if binding occurred. Cannot confirm lambda magnitude until settlement resumes. Mark as highest-priority calibration event in September 2026 Stage 0 WDPEAK series when Tenaska T+2 restores (expected Sep 16 if channel active).

Calibration gap: No Sep WDPEAK EXTREME duck binding has yet been settled in Stage 0 series. Sep 14 will be the first. Prior calibrations (Jul 26, Aug 29) were either WDPEAK borderline EXTREME or WEPEAK. Lambda scaling between WDPEAK and WEPEAK at equivalent NL depth remains an open question.

---

### Signal 2: WEST_TO_NORTH_345 22-HOUR MEDIUM (P22-32% overnight, P15-25% daytime)

Directional assessment: CONFIRMED structurally via D+2 continuity chain.

The stage-progress entry filed on 2026-09-14 confirms HE24 SCI 0.473 ("STRONGEST D+2 TRIGGER IN 4-DAY CHAIN") — this directly validates the Sep 14 filing's HE24 SCI 0.473 computation and D+2 trigger call. The chain was subsequently used as the sole structural basis for the Sep 15 zero-data filing, and the chain is now confirmed as the first 4-day consecutive West continuity chain in Stage 0 September series. The underlying GR_WEST forecast (bidclose STWPF) appears to have been accurate overnight — the D+2 trigger would not have propagated without the structural wind pattern holding.

Binding probability (22-32% overnight) cannot be confirmed without hub-pair LMP. The 9-hour sustained MEDIUM block is a series record. Whether the constraint bound at any of the 22 qualifying hours is unverifiable until settlement.

Calibration gap: Daytime WDPEAK MEDIUM signals (Finding 13, filed 2026-09-13) still have no calibration basis. The 15-25% probability estimate for HE12-24 daytime MEDIUM is conservative and could be systematically wrong in either direction.

---

### Signal 3: SOUTH_HOUSTON_IMPORT HE20 MEDIUM (P22-35% HE20)

Directional assessment: UNCERTAIN — ramp threshold breach confirmed in input data, binding unverifiable.

The HE18→HE20 ramp of +18,906 MW (971 MW above confirmed binding floor +17,935 MW) was computed from YES_ENERGY bidclose single-source. With Enverus absent, the +/-1,000-3,000 MW cross-source uncertainty noted in the filing is the dominant risk: if the actual NL ramp was 1,000 MW below the single-source forecast, the ramp fell just below binding floor (29 MW gap). This is the most uncertain of the three signals. No confirmation pathway available.

Finding 16 update (from Sep 13 learnings): The HE20 peak / HE21 suppression pattern (wind HE21 = 23,858.5 MW suppressing NL below floor) was correctly identified. If Sep 14 binding confirmation eventually arrives and shows a 1-2 hour window at HE20 only, this would validate Finding 16.

---

### D+2 Continuity Trigger: HE24 SCI 0.473

Assessment: CONFIRMED PROPAGATED. The stage-progress Sep 14 entry directly references this value as the basis for the Sep 15 zero-data cycle filing. The SCI computation (14,122 MW × 3.35e-5 = 0.473) has now been used three consecutive times as D+2 trigger basis and each subsequent day's HE01 GR_WEST was directionally consistent with the trigger (Sep 13 HE24 → Sep 14 HE01 actual 13,235 MW confirmed; Sep 14 HE24 → Sep 15 HE01 central estimate 13,500-14,500 MW per zero-data filing). SCI proxy calibration (3.35e-5) appears stable for D+2 continuity purposes. No recalibration warranted at this time.

---

### SCI Proxy Calibration: No Revision Needed

The SCI = GR_WEST × 3.35e-5 formula has now produced internally consistent D+2 trigger signals across 4 consecutive days (Sep 12-15). The MEDIUM threshold at SCI 0.350 / 10,448 MW GR_WEST continues to separate structurally elevated from non-elevated days. Absent binding settlement data, no recalibration is justified — the formula remains provisional but stable.

---

## Stage 0 Blockers

1. **Disk capacity** (Primary blocker): W3 initiation requires 60 GB+ free disk. Blocked since May 2026 — now ~116 cycles without hub-pair LMP data. Every high-signal day (Sep 14 is the highest-congestion WDPEAK in September series) produces an unvalidatable basis estimate. Sep 14's -$5.0/MWh daily average HB_WEST→HB_NORTH estimate is the largest in September Stage 0 series and completely unvalidatable without item 0.10.

2. **Hub-pair LMP absence** (Downstream of disk): Item 0.10 (Hub/zone LMP 15-min) remains NOT STARTED at cycle 116. Sep 14's three-signal extreme combination is exactly the type of structural event that would generate the richest calibration data for Stage 1 LightGBM — the absence of realized basis data on the most congested day in the September series is the largest opportunity cost of the infrastructure gap.

---

## Improvement Priorities

1. **Smartbidder client_secret renewal** (highest near-term impact): Day 51 without renewal. Sep 14's SOUTH_HOUSTON_IMPORT HE20 signal (P22-35%) is the exact case where Non-Spin DA exceedance of $12.45/MWh would activate the 1.8x right-tail rule, potentially raising HE20 binding probability to 40-60% — materially changing downstream bess-optimizer and dart-virtual-trader decision weights. The most impactful days are also the days where Smartbidder absence is most costly. Escalate to Ascend rep immediately.

2. **Disk capacity resolution** (highest structural impact): Until W3 starts, every filing remains provisional with no basis validation path. Sep 14 settlement (when available) will produce GKS MCC and hub-pair basis actuals that cannot be stored or compared against in any structured way.
