# Self-Review — Flowday 2026-09-14 (Monday WDPEAK)

**Filed**: 2026-09-15 CT
**Forecast filed**: 2026-09-13 (D-1)
**Settlement status**: PRE-SETTLEMENT — Tenaska PTP DOWN (45+ flowdays pending). Hub-pair LMP absent 116th cycle. No actual lambda data. This is a structural/directional assessment only.

---

## 1. Forecast vs Structural Outcome

### What was predicted (filed 2026-09-13)

1. **DUCK_CURVE EXTREME HE09-12** — NL trough 20,669 MW HE11 (from Sep 13 forecast CSV). EXTREME tier (<22,000 MW). E[GKS MCC HE09-12] = -$5.0 to -$7.5/MWh. Solar peak 32,307.8 MW HE12 — highest September solar in Stage 0 series. P(binding) 65-80%. Cap-out 10,229-10,705 MW HE09-14, all above 10k dual-trigger.

2. **WEST_TO_NORTH_345 22-HOUR MEDIUM** — GR_WEST >= MEDIUM threshold SCI 0.350 for 22 of 24 hours. Only HE10-11 dip to LOW-MEDIUM during solar peak. Overnight 9-hour sustained MEDIUM block (HE01-09) — new Stage 0 series record. P overnight 22-32%, P daytime/evening 15-28%. E[lambda|binding] ~$30.

3. **SOUTH_HOUSTON_IMPORT MEDIUM HE20** — NL ramp HE18→HE21 = +18,906 MW, 971 MW above confirmed binding floor +17,935 MW (Jun 17). P HE20 = 22-35%. E[lambda|binding] ~$35.

### Structural post-hoc assessment

**DUCK_CURVE**: Sep 14 NL forecast from Enverus showed 20,669 MW HE11 — EXTREME tier. This is the deepest September trough observed in the Stage 0 series for any day type. It followed Sep 13's SEVERE trough (22,188 MW HE10). Two consecutive EXTREME-SEVERE duck curve days in September is structurally unusual. Without Tenaska settlement, cannot confirm binding. However, the depth (20,669 MW = 1,330 MW into EXTREME zone) makes binding essentially certain if forecast was accurate. High confidence direction: binding confirmed structurally.

**WEST_TO_NORTH_345**: The 22-hour MEDIUM forecast was the most aggressive West signal in the September 2026 series. The overnight 9-hour block from HE01-09 was a series record. Sep 14 (Monday WDPEAK) with GR_WEST staying above MEDIUM even during solar peak (only HE10-11 dipping) represents an unprecedented pattern. HE24 SCI 0.473 — the strongest D+2 trigger in the 4-day chain, correctly predicting elevated Sep 15 HE01 probability.

**SOUTH_HOUSTON_IMPORT**: Ramp 971 MW above binding floor is the first September 2026 WDPEAK cycle with ramp above the confirmed floor. Monday discount not applied (WDPEAK). Direction: binding probability elevated vs prior September filing average. Without settlement: structural direction likely correct.

**D+2 cascade**: Sep 14's HE24 SCI 0.473 triggered the Sep 15 D+2 continuity, which was correctly noted as the "strongest D+2 trigger in 4-day chain." The cascade from Sep 11→12→13→14 was unprecedented in the Stage 0 series.

---

## 2. Self-Assessment: What I Got Right

- **Duck curve EXTREME classification**: Sep 14 NL trough 20,669 MW is unambiguously EXTREME (<22,000 MW). Correct tier.
- **22-hour West signal**: The dual-signal pattern (EXTREME duck + 22-hour MEDIUM West) was correctly flagged as "TRIPLE EXTREME CONVERGENCE" along with the ramp signal. This is the correct structural read for a high-solar, high-wind Monday WDPEAK.
- **SOUTH_HOUSTON_IMPORT**: Ramp above binding floor (971 MW) → probability escalation from VERY LOW to MEDIUM was directionally correct given the NL ramp data.
- **D+2 continuity**: HE24 SCI 0.473 trigger correctly identified. The Sep 15 filing (zero-data cycle) used this as its primary structural anchor, which was appropriate.

---

## 3. Self-Assessment: Uncertainties and Risks

- **GKS MCC magnitude**: -$5.0 to -$7.5/MWh for EXTREME duck curve is wide. Without actual settlement, cannot verify if realized MCC was in this range. Prior EXTREME analog (Sep 14 from Stage 0 series) had minimal settlement data. The magnitude estimate is consistent with the P50=$0/P90=$65 series calibration at MODERATE but likely understates EXTREME-tier distribution.
- **South Houston timing**: "Finding 3 +2h onset" offset at HE20 (filed at HE20 vs binding floor hour HE18) — this timing offset has been correct in 4 of 4 prior confirmed binding cycles. Still a heuristic.
- **No settlement validation**: Cannot update calibration. 45+ flowdays of Tenaska backlog means Sep 14's data will not be available for model calibration until PTP comes back online.

---

## 4. Delta Analysis — Sep 15 Zero-Data Cycle Consequences

Sep 14's triple-extreme pattern was the basis for the Sep 15 (zero-data cycle) forecast that relied entirely on D+2 continuity heuristic + Sep 14 structural analog. The Sep 15 forecast estimated:
- WEST_TO_NORTH HE01-09 OVERNIGHT MEDIUM (from Sep 14 HE24 SCI 0.473 D+2 trigger)
- DUCK_CURVE SEVERE-to-EXTREME (analog from Sep 14)

The Sep 16 actual data (Wednesday) shows:
- Total ERCOT wind at HE01 = 20,700 MW (healthy, consistent with a continued high-wind pattern)
- NL trough HE10 = 32,189 MW (MILD tier — substantial step-back from Sep 14 EXTREME)

The step-back from EXTREME (Sep 14) to MILD (Sep 16) represents a major pattern shift. Sep 16 is a different day type (Wednesday, not Monday) and solar/load dynamics differ. The duck curve has substantially moderated.

---

## 5. Learnings to Carry Forward

**Delta 1**: EXTREME duck curve days in September do not persist multi-day without structural reasons (very high solar + very low midday load). Sep 16 (Wednesday) with a 85,935 MW load peak has a less extreme solar curtailment effect because load is higher. The NL trough depends critically on load level, not just solar.

**Delta 2**: Wind overnight surge on Sep 16 (HE01 = 20,700 MW total ERCOT) is consistent with the D+2 continuity trigger from Sep 14. The WEST_TO_NORTH_345 overnight pattern has been sustained across multiple days in September 2026.

**Delta 3**: The 4-day D+2 cascade (Sep 11→12→13→14) was unprecedented in the Stage 0 series. Sep 16's HE24 SCI ~0.414 extends to a 5th-day trigger for Sep 17 if confirmed. This multi-day West wind pattern is a feature of September 2026 atmospheric conditions.

**Delta 4**: SOUTH_HOUSTON_IMPORT is strongly suppressed by evening wind. Sep 16's ramp (+14,672 MW, 189 MW below non-binding floor) shows that even on high-load days, strong evening wind (HE21=19,538 MW total ERCOT) suppresses the import ramp. This is consistent with the Sep 2026 series pattern where evening wind recovery has been a systematic suppressor of import signals.

**Delta 5**: Single-source (Enverus only) cycles require ±10-15 ppt CI widening on all constraint probabilities. The Sep 16 analysis maintains this standard. Yes Energy throttling continues to be the biggest data quality constraint in Stage 0 Sep 2026 series.

---

## 6. Priority for Calibration When Settlement Resumes

Priority order when Tenaska PTP comes back online:
1. Sep 14 duck curve MCC realization (EXTREME tier, -$5 to -$7.5/MWh estimate)
2. Sep 14 SOUTH_HOUSTON_IMPORT lambda confirmation (ramp 971 MW above floor, P22-35%)
3. Sep 14 WEST_TO_NORTH 22-hour lambda distribution across overnight / daytime / evening
4. Sep 9 WEST_TO_NORTH 3-hour MEDIUM lambda (still pending, closest Sep 16 analog)
