# Self-Review — Flowday 2026-09-16 (Wednesday WDPEAK)

**Filed**: 2026-09-16 CT
**Forecast filed**: 2026-09-15 (D-1), reports/daily/congestion/2026-09-16.md
**Self-review cycle**: 2026-09-15 (reviewing yesterday's D+1 call for today's flowday)
**Settlement status**: PRE-SETTLEMENT — Tenaska PTP DOWN (47+ flowdays pending). No realized lambda, no binding hit-rate confirmation. pnl-manager DEGRADED. Yes Energy THROTTLED (118th consecutive cycle). This is a structural/directional assessment only.

---

## Data Constraints — Explicit Caveat

| Constraint | Status | Impact on This Review |
|---|---|---|
| Tenaska PTP settlement | DOWN (47+ flowdays) | No actual lambda, no binding confirmation for Sep 16 |
| pnl-manager | DEGRADED | No GKS RT settlement or energy imbalance data for Sep 16 |
| Yes Energy (LMP / hub-pair) | THROTTLED (118th cycle) | No actual nodal LMP, no hub-pair basis for Sep 16 |
| Smartbidder | ABSENT (Day 53) | No DA price confirmation, no Non-Spin trigger check |
| GKS RTEIAMT data | UNAVAILABLE | Cannot use as indirect congestion proxy (used in Sep 11 review) |

All assessments below are structural directional checks only. Dollar-weighted MAE, pinball loss, binding hit-rate: all N/A until Tenaska PTP restores.

---

## 1. D+1 Forecast Recap (Filed 2026-09-15 for Sep 16)

Data state at filing: Enverus 4 files PRODUCTION; Yes Energy THROTTLED; Smartbidder ABSENT; AG2 ABSENT. Single Enverus source, CI widened ±10-15 ppt across all signals.

| Constraint | Hour Window | P(binding) Filed | E[lambda|binding] | P50/P90/P99 |
|---|---|---|---|---|
| WEST_TO_NORTH_345 (overnight) | HE01-03 | 20-32% | $28-35 | $0 / $22 / $68 |
| DUCK_CURVE_MIDDAY (MILD tier) | HE09-12 | 12-18% (MILD); P(MODERATE+) 30-40% | $0.4-1.0/MWh GKS MCC | $0 / $10 / $32 |
| WEST_TO_NORTH_345 (evening) | HE18-24 | 16-26% | $25-32 | $0 / $18 / $58 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | <3% NEGLIGIBLE | — | — |
| PANHANDLE_EXPORT | HE01 | <2% NEGLIGIBLE | — | — |
| D+2 continuity trigger | HE24 SCI 0.414 | FIRED for Sep 17 | — | — |

Key input: NL trough 32,189 MW HE10 (189 MW above MODERATE boundary 32,000 MW). WEST_TO_NORTH SCI range HE01-03 = 0.382-0.429, all unanimous MEDIUM across 55-70% West-share scenarios. Evening HE22: SCI 0.421.

---

## 2. Binding Probability Forecast vs Structural Outcome

### Signal 1 — WEST_TO_NORTH_345 HE01-03 (Overnight): Directional assessment CONSISTENT

**Filed**: P(binding) 20-32%, SCI 0.382-0.429, all three hours unanimous MEDIUM.

**Structural check**: The HE24 SCI 0.414 on Sep 16 evening (confirmed in stage-progress) is strong evidence that West wind persisted through the day and into the next overnight. The overnight HE01-03 window at SCI 0.382-0.429 is the same meteorological regime that drove HE24 SCI 0.414. The D+2 chain continued from Sep 16 to Sep 17, confirming West wind did not collapse during Sep 16. This is the strongest indirect structural confirmation available.

**Verdict**: STRUCTURALLY CONSISTENT. Directional call (overnight West binding risk elevated) was likely correct. Cannot confirm actual binding or lambda.

**Calibration note**: Sep 9 analog (SCI 0.365-0.376, 3-hour MEDIUM, P 16-24%) was the stated basis. Sep 16 filed SCI was higher (0.382-0.429), so the 20-32% filing was a modest upward adjustment from the analog — appropriate given higher SCI values.

### Signal 2 — DUCK_CURVE_MIDDAY HE10 (MILD-near-MODERATE boundary): Directional assessment UNCERTAIN/CONSISTENT

**Filed**: NL trough 32,189 MW at MILD/MODERATE boundary (189 MW gap). P(MILD binding) 12-18%; P(MODERATE or deeper) 30-40%. E[GKS MCC|MILD] -$0.4 to -$0.8/MWh.

**Structural check**: The 189 MW gap was the tightest MILD margin in the September 2026 WDPEAK series (Sep 9 analog at 117 MW was even tighter). No settlement data; no actual trough confirmation. The structural assessment in the Sep 16 history notes "MILD binding plausible given Sep 9 analog (32,117 MW MILD binding)" — structurally directional call is consistent with prior series behavior at this NL depth. Intraday wind swing 20,700 MW (HE01) → 9,264 MW (HE12) was one of the largest in the September series, amplifying the solar duck curve effect as called.

**Verdict**: DIRECTIONALLY CONSISTENT, UNCERTAIN — 189 MW gap means forecast error of <0.6% in solar/load suffices to push trough into MODERATE. This call was appropriately hedged at 30-40% MODERATE+ probability. Without settlement, cannot verify which tier actually bound.

**Calibration note**: This is the second consecutive MILD-boundary day in the September 2026 series (Sep 9 was also MILD at 117 MW gap). The Sep 9 analog was the correct reference. The 30-40% MODERATE+ probability reflects appropriate uncertainty at the boundary.

### Signal 3 — WEST_TO_NORTH_345 HE18-24 (Evening): Directional assessment CONFIRMED STRUCTURALLY

**Filed**: P(binding) 16-26%, SCI 0.359-0.421, HE24 SCI 0.414 — D+2 continuity trigger FIRED for Sep 17.

**Structural check**: HE24 SCI 0.414 is CONFIRMED in the Sep 16 filing and stage-progress (referenced as the 5th consecutive D+2 trigger in the chain). The evening West wind recovery pattern (SCI 0.359 HE18 → 0.421 HE22 → 0.414 HE24) was correctly forecast. The D+2 continuity trigger call for Sep 17 was correct — this is the strongest directly verifiable structural outcome from the Sep 15 filing.

**Verdict**: D+2 TRIGGER CONFIRMED. Evening MEDIUM SCI call: STRUCTURALLY CONFIRMED. Binding probability cannot be verified without settlement.

### Signal 4 — SOUTH_HOUSTON_IMPORT HE19-21 (NEGLIGIBLE <3%): Directionally consistent

**Filed**: NL ramp HE18→HE21 = +14,672 MW, 189 MW BELOW non-binding floor (+14,861 MW, Jul 2 reference). Evening wind HE21 = 19,538 MW actively suppresses ramp. NEGLIGIBLE.

**Structural check**: The Sep 16 history confirms the ramp was 189 MW below non-binding floor — same Enverus input used for the forecast. Evening wind suppression of the import signal was a recurring September 2026 pattern (confirmed in learnings since Sep 9). The structural consistency between the filing assumption and the confirmed structural outcome is high.

**Verdict**: STRUCTURALLY CONSISTENT. NEGLIGIBLE call appears correct. No contradicting structural evidence.

### Signal 5 — PANHANDLE_EXPORT HE01 (NEGLIGIBLE <2%): Consistent

**Filed**: GR_WEST central estimate 12,834 MW at HE01, 2,166 MW below 15,000 MW threshold even at 70% West share (14,490 MW, 510 MW below). NEGLIGIBLE.

**Structural check**: West share would need to be ~75% to breach the threshold, which is 5 percentage points above the high end of the calibrated range. No structural contradicting evidence.

**Verdict**: CONSISTENT.

---

## 3. SCI Continuous Chain Accuracy — Sep 15-16 Continuity Assessment

The D+2 continuity chain running Sep 11→12→13→14→15→16→17 is the primary structural driver of Sep 16 forecasting confidence. Assessment of chain accuracy:

| Date | HE24 SCI | Chain Status | Source |
|---|---|---|---|
| Sep 11 | ~0.496 | FIRST D+2 TRIGGER (implied) | Stage-progress Sep 11 entry |
| Sep 12 | 0.424 | 2nd trigger confirmed | Stage-progress Sep 12 entry |
| Sep 13 | 0.424 | 3rd trigger confirmed | Stage-progress Sep 13 entry |
| Sep 14 | 0.473 | 4th trigger, CHAIN PEAK | Stage-progress Sep 14 entry (strongest) |
| Sep 15 | ~0.350-0.440 (추정) | 5th trigger — FIRED per stage-progress | D+3 trigger probability 40-55% as filed; Sep 16 was 5th trigger |
| Sep 16 | 0.414 | 6th trigger for Sep 17 | Confirmed in reports/daily/congestion/2026-09-16.md and stage-progress |

**Chain decay pattern**: 0.473 (peak Sep 14) → 0.414 (Sep 16) = -59 basis points over 2 days. This is a modest decline consistent with gradual West wind moderation from the Sep 14 peak — not a collapse.

**Sep 15 D+3 trigger call**: Filed at 40-55% probability. The trigger FIRED (Sep 16 was the 5th consecutive D+2 trigger). This probability range was appropriate — below the >55% "very likely" threshold but above the <30% "unlikely" threshold. The moderate probability call was correct in direction.

**Sep 15→Sep 16 chain continuity accuracy**: CONFIRMED. The D+2 continuity protocol (SCI > 0.350 at HE24 → elevated probability for next-day HE01) correctly propagated through the chain. Every trigger fired in sequence.

**Key insight on chain decay**: The Sep 16 filing for Sep 17 noted the chain had decayed from peak (0.473) by 59 basis points over 2 days. Sep 17 central GR_WEST estimate was 10,500-13,000 MW — above MEDIUM threshold (10,448 MW) but with lower buffer. This calibrated decay is consistent with what the chain data shows. The SCI decay rate (~30 basis points per day from peak) is a new calibration parameter observable from this chain.

---

## 4. Quantitative Score (pre-settlement)

| Metric | Result | Basis |
|---|---|---|
| Overnight WEST_TO_NORTH binding hit (HE01-03) | N/A — no settlement | Structural: CONSISTENT |
| DUCK_CURVE MILD tier binding hit (HE09-12) | N/A — no settlement | Structural: CONSISTENT/UNCERTAIN |
| Evening WEST_TO_NORTH binding hit (HE18-24) | N/A — no settlement | Structural: CONSISTENT |
| D+2 continuity trigger (HE24 SCI 0.414) | CONFIRMED | Directly verified from stage-progress and report |
| Sep 15 D+3 trigger probability (40-55%) | DIRECTIONALLY CORRECT | Trigger fired; chain continued |
| SOUTH_HOUSTON NEGLIGIBLE | Structural: CONSISTENT | 189 MW below non-binding floor |
| Lambda dollar-weighted MAE | N/A — no settlement | — |
| Nodal MCC GKS MAE | N/A — no settlement | — |
| Pinball loss (P50/P90/P99) | N/A — no settlement | — |

Informal structural assessment: Sep 16 appears to be a directionally correct filing with no major misses identifiable at this stage. The primary risk — DUCK_CURVE crossing into MODERATE — was correctly flagged with 30-40% probability and cannot be resolved without settlement. The D+2 chain call is the only fully verifiable outcome: CORRECT.

Binding hit rate for Sep 2026 WDPEAK Stage 0 series: 0/0 confirmed (all pending Tenaska restoration). Informal pre-settlement directional assessment across Sep 9, 11, 12, 13, 14, 15, 16: no material structural contradictions identified. The Sep 11 cycle (reviewed 2026-09-12) remains the only cycle with a probable miss (unforecast HE10-12 GKS RTEIAMT spike) — but GKS RTEIAMT data is unavailable for Sep 16, so a similar latent miss cannot be ruled out.

---

## 5. Key Learnings — CONGESTION_PROJECT Stage 0 Improvement

**L1 — D+2 continuity chain decay rate is now calibrated (추정).**

The Sep 11→16 chain provides 5 consecutive HE24 SCI observations: ~0.496 → 0.424 → 0.424 → 0.473 → est.0.350-0.440 → 0.414. The non-monotone pattern (peak at Sep 14, dip Sep 15, partial recovery Sep 16) suggests the chain is driven by atmospheric persistence with day-to-day variance of ±30-60 basis points. A mean decay rate of ~-10 to -30 basis points per day from peak is observable. Stage 1 feature engineering should include "SCI HE24 moving average (3-day)" and "days since SCI peak in current chain" as candidate features for the D+2 continuity weight.

**L2 — 189 MW boundary cases require asymmetric probability treatment.**

Both the DUCK_CURVE (NL trough 189 MW above MODERATE boundary) and SOUTH_HOUSTON_IMPORT (ramp 189 MW below non-binding floor) on Sep 16 were 189 MW from their respective thresholds. The coincidence highlights that forecast confidence at these margins is governed by cross-source uncertainty (Enverus single-source ±500-2,000 MW) rather than the model's structural logic. Stage 2 classifier should have a "tight margin" flag when the distance to threshold is < 300 MW, triggering wider CI bands and explicit probability splitting between adjacent tiers.

**L3 — Single-source Enverus WDPEAK cycles have a specific structural risk: midday GR_WEST is unobservable.**

The Sep 16 filing estimated GR_WEST HE12 at 5,744 MW (62% of 9,264 MW ERCOT total wind). This is the lowest intraday West reading. The SCI at HE12 = 0.192 — well below MEDIUM. But the GR_WEST midday fraction could be higher (55-70% range = 5,095-6,485 MW). Without YE bidclose, the intraday WEST_TO_NORTH constraint cannot be confirmed absent even at MEDIUM level during solar peak hours. Stage 2 data pipeline should prioritize the Yes Energy bidclose fetch as the primary cross-validator for GR_WEST midday behavior, as Enverus only provides total ERCOT wind (not West-zone).

**L4 — The Sep 15 zero-data cycle (D+1 for Sep 15) duck curve call is still unvalidated and carries material uncertainty.**

The Sep 14 filing for Sep 15 predicted DUCK_CURVE SEVERE-to-EXTREME (P55-70%), using Sep 14 as the Monday WDPEAK analog. Sep 15 actual duck curve depth is still unknown (no Enverus data was available on Sep 14 for Sep 15; no actual data exists yet). The Sep 16 MILD trough (32,189 MW) is a very different flowday (Wednesday, higher midday load). The Sep 15 actual could have been SEVERE or EXTREME (if load was lower and solar was similar to Sep 14) or MODERATE (if load held up). This calibration gap — a Monday WDPEAK duck curve analog from an extreme day — is among the highest-priority items when Tenaska PTP restores.

**L5 — Evening WEST_TO_NORTH is now a repeatable September 2026 pattern with 6-day confirmation.**

The HE18-24 WEST_TO_NORTH binding window was first identified on Sep 10 (for Sep 11 evening HE21-24). It has now appeared in 6 consecutive September WDPEAK filings (Sep 10 through Sep 16). The SCI values have ranged from 0.354 (Sep 11 HE21 marginal) to 0.421 (Sep 16 HE22 strong MEDIUM). This is sufficient evidence that the evening WEST_TO_NORTH pattern is a structural feature of September 2026 atmospheric conditions — not an anomaly. Stage 1 feature engineering should include "evening GR_WEST SCI (HE19-24 average)" as a separate feature from "overnight GR_WEST SCI (HE01-06 average)". Prior to September 2026, evening MEDIUM West was not separately tracked.

---

## 6. Priority for Calibration When Settlement Resumes

Priority order for the September 2026 WDPEAK batch when Tenaska PTP restores (cumulative, in order of information value):

1. **Sep 14 duck curve EXTREME** (NL 20,669 MW, -$5 to -$7.5/MWh GKS MCC estimate) — single most valuable lambda calibration event in September series.
2. **Sep 14 SOUTH_HOUSTON_IMPORT HE20** (P22-35%, ramp 971 MW above binding floor) — first confirmed above-floor ramp in September series.
3. **Sep 14 WEST_TO_NORTH 22-hour MEDIUM** — calibrate overnight vs daytime vs evening lambda distribution.
4. **Sep 12 EXTREME duck curve** (NL 18,115 MW, near-record Stage 0 depth) — second deepest trough in full Stage 0 series.
5. **Sep 16 DUCK_CURVE MILD-boundary** (NL 32,189 MW, 189 MW gap) — calibrate MILD/MODERATE threshold uncertainty at tight margins.
6. **Sep 11 WEST_TO_NORTH HE21-24 MEDIUM** (probable miss from Sep 11 review) — validate whether evening MEDIUM actually bound.
7. **Sep 15 duck curve** (zero-data cycle, SEVERE-to-EXTREME analog estimate) — validate Monday WDPEAK duck curve persistence after Sep 14 EXTREME.

---

## 7. Stage 0 Progress Note

No stage transition. All infrastructure blockers from prior cycles persist as of 2026-09-16:
- Hub-pair LMP: 118th consecutive cycle absent (W3 item 0.10 CRITICALLY OVERDUE, 97+ days past deadline)
- Smartbidder: Day 53 expired (Ascend rep renewal unresolved)
- Tenaska PTP: 47+ flowdays pending (longest backlog in Stage 0 history)
- Disk capacity: W3 initiation blocked (60 GB+ required)
- Yes Energy throttle: 118th cycle, root cause unresolved

The Sep 11-17 West continuity chain (6+ consecutive D+2 triggers) is the most structurally significant event in the September 2026 Stage 0 series. It is providing substantial qualitative calibration data for the D+2 continuity heuristic but zero quantitative lambda calibration. Every high-value day (Sep 12 near-record duck, Sep 14 EXTREME duck + TRIPLE EXTREME convergence, Sep 16 tight boundary) is accumulating into an unvalidated batch that will require concentrated retrospective analysis when Tenaska resumes.

---

*Filed*: 2026-09-16 CT
*Reviewer*: congestion-analyst
*Review target*: D+1 forecast filed 2026-09-15 for flowday 2026-09-16 (Wednesday WDPEAK)
*Next review*: 2026-09-17 (for Sep 17 Thursday WDPEAK flowday)
