# Self-Review — Flowday 2026-09-16 (Wednesday WDPEAK)

**Filed**: 2026-09-17 CT
**Forecast filed**: 2026-09-15 (D-1), reports/daily/congestion/2026-09-16.md
**Self-review cycle**: 2026-09-17 (reviewing yesterday's D+1 call for flowday 2026-09-16)
**Settlement status**: ACTUAL SETTLEMENT AVAILABLE — Tenaska PTP restored. `shared/data/pnl/gks/hourly/2026-09-16_clean.json` contains GKS hour-by-hour DASPP, RTSPP, RT generation/consumption, DA sales, AS revenues. First confirmed settlement data since backlog began (~48+ flowdays). This is a HIGH-VALUE calibration cycle.

---

## Data Sources for This Review

| Source | Status | Content |
|---|---|---|
| `shared/data/pnl/gks/hourly/2026-09-16_clean.json` | ACTUAL (confirmed, not mock) | 24-hour GKS DASPP, RTSPP, da_rt_spread, energy qty, AS revenues |
| `shared/data/forecasts/congestion/2026-09-18.md` | Today's filing | D+1 Sep 18 outlook calls (subject of forward-looking note) |
| Smartbidder | ABSENT (Day 54) | No DA price confirmation, no Non-Spin threshold |
| Hub-pair LMP | ABSENT (~119th cycle) | No nodal basis confirmation |

**Key advance vs all prior 2026-09-xx reviews**: this is the first cycle in the September 2026 WDPEAK series with confirmed RT settlement data. All prior September reviews (2026-09-09 through 2026-09-15) were pre-settlement structural assessments. Dollar-weighted metrics are now calculable.

---

## 1. D+1 Forecast Recap (Filed 2026-09-15 for Flowday Sep 16)

Data state at filing: Enverus 4 files PRODUCTION only; YES_ENERGY throttled (zero rows); Smartbidder ABSENT; AG2 ABSENT. Single Enverus source. CI widened ±10-15 ppt across all signals. NL ramp from Enverus only.

| Constraint | Hour Window | P(binding) Filed | E[lambda\|binding] | P50/P90/P99 | GKS MCC Estimate |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 (overnight) | HE01-03 | 20-32% | $28-35 | $0 / $22 / $68 | — |
| DUCK_CURVE_MIDDAY (MILD tier) | HE09-12 | P(MILD) 12-18%; P(MODERATE+) 30-40% | — | — | -$0.4 to -$1.0/MWh central |
| WEST_TO_NORTH_345 (evening) | HE18-24 | 16-26% | $25-32 | $0 / $18 / $58 | — |
| SOUTH_HOUSTON_IMPORT | HE19-21 | <3% NEGLIGIBLE | — | — | — |
| PANHANDLE_EXPORT | all hours | <2% NEGLIGIBLE | — | — | — |

Key input constraints: NL trough 32,189 MW HE10 (189 MW above MODERATE boundary — MILD tier, tightest margin in September 2026 WDPEAK series). WEST_TO_NORTH SCI range HE01-03 = 0.382-0.429 (Enverus-derived). SOUTH_HOUSTON_IMPORT NL ramp = +14,672 MW (189 MW below Jul 2 non-binding floor +14,861 MW).

---

## 2. Binding Probability Forecast vs Realized Settlement Outcome

### Signal 1 — WEST_TO_NORTH_345 HE01-03 (Overnight): DIRECTIONALLY CORRECT, MAGNITUDE EXCEEDED

**Filed**: P(binding) 20-32%, SCI 0.382-0.429, E[lambda|binding] $28-35.

**Realized RTSPP and da_rt_spread (GKS node)**:

| HE | DASPP | RTSPP | DA-RT spread | RT premium |
|---|---|---|---|---|
| HE01 | $34.93 | $41.54 | -$6.61 | RT > DA by $6.61 |
| HE02 | $31.55 | $39.25 | -$7.70 | RT > DA by $7.70 |
| HE03 | $31.29 | $51.82 | -$20.53 | RT > DA by $20.53 |
| HE04 | $30.84 | $45.54 | -$14.70 | RT > DA by $14.70 |
| HE05 | $32.19 | $49.94 | -$17.75 | RT > DA by $17.75 |
| HE06 | $38.46 | $58.03 | -$19.57 | RT > DA by $19.57 |
| HE07 | $40.04 | $67.60 | -$27.56 | RT > DA by $27.56 |

RT exceeded DA throughout HE01-07, with spreads growing from -$6.61 (HE01) to -$27.56 (HE07). The overnight WEST_TO_NORTH signal filed at P 20-32% is directionally consistent — when WEST_TO_NORTH binds, North/South node RT prices are elevated relative to DA. However, the spread magnitude grew beyond HE01-03 through HE04-07, indicating the binding window was wider than the 3-hour filed call. The filing did include evening WEST_TO_NORTH HE18-24 at P 16-26%, which covers the approach ramp.

The GKS rt_consumption charges (charging in RT) at HE01-07 at these elevated RT prices drove -$2,036 to -$62 rt_energy_revenue losses across the overnight hours (HE01 -$2,036, HE02 -$714, HE03 -$274, HE04 -$189, HE05 -$89, HE06 -$73, HE07 -$61).

**Verdict**: DIRECTIONAL HIT with WINDOW UNDERESTIMATE. Filed 3-hour (HE01-03); actual RT premium extended through HE07 (7 hours). The WEST_TO_NORTH heuristic correctly identified the signal but the duration was understated. Magnitude of HE03-07 spread ($14-28) also exceeded the expected P50=$0/P90=$22 range — suggestive of actual binding in those hours.

**Calibration note**: Sep 16 is the first confirmed overnight WEST_TO_NORTH RT premium event in the September 2026 settlement series. The observed spread range ($6-28) is consistent with E[lambda|binding] $28-35 filed. Duration underestimate (3h vs 7h) should be investigated in Stage 1 — the SCI 0.382-0.429 at HE01-03 extended to SCI 0.359-0.421 at HE18-24, with no gap in the chain. The binding window likely followed the SCI trajectory rather than stopping at HE03.

### Signal 2 — DUCK_CURVE_MIDDAY HE09-12 (MILD tier): NEAR-CORRECT, ENVERUS TIER CONFIRMED ACCURATE

**Filed**: NL trough 32,189 MW at HE10 (Enverus only; 189 MW above MODERATE boundary). P(MILD binding) 12-18%, P(MODERATE+) 30-40%. E[GKS MCC|MILD] -$0.4 to -$0.8/MWh.

**Realized RTSPP**:

| HE | DASPP | RTSPP | DA-RT spread | Signal |
|---|---|---|---|---|
| HE09 | $28.53 | $31.38 | -$2.85 | mild RT premium |
| HE10 | $28.64 | $28.35 | +$0.29 | near-zero, DA barely above RT |
| HE11 | $32.54 | $31.67 | +$0.87 | near-zero, DA barely above RT |
| HE12 | $32.14 | $35.55 | -$3.41 | RT premium returns |

HE10-11 spreads: +$0.29 and +$0.87. DA barely above RT. This is a MILD or non-binding duck curve outcome — consistent with Enverus tier (32,189 MW MILD) rather than a binding event. The P(MILD binding) 12-18% implied some lambda; the realized $0.29/$0.87 spreads are trivially small — effectively non-binding at GKS.

**Verdict**: DIRECTIONALLY CORRECT (non-binding outcome consistent with MILD filed probability). The Enverus MILD tier call was the right anchor for Sep 16. The P(MODERATE+) 30-40% did not materialize — actual trough was at 32,189 MW, which remained MILD. The Sep 16 settlement is the first direct confirmation that the 32,000 MW boundary correctly demarcates MILD vs MODERATE in September WDPEAK conditions. GKS MCC at HE10-11 was effectively $0 to +$0.9/MWh (mildly positive, not negative as would be expected for binding duck curve). MCC estimate of -$0.4 to -$0.8/MWh was directionally wrong in sign for HE10-11 but trivially small in magnitude.

**Calibration note (HIGH VALUE for Sep 18 forecast)**: Sep 16's Enverus NL trough (32,189 MW) confirmed MILD. For today's Sep 18 filing, Enverus NL trough = 32,897 MW (vs YES_ENERGY 31,061 MW). Sep 16 evidence supports weighting Enverus toward MILD for Sep 18 as well — though the 1,836 MW cross-source gap means uncertainty is higher than Sep 16's single-source filing.

### Signal 3 — WEST_TO_NORTH_345 HE18-24 (Evening): D+2 TRIGGER STRUCTURALLY CONFIRMED

**Filed**: P(binding) 16-26%, SCI 0.359-0.421, HE24 SCI 0.414 → D+2 trigger for Sep 17 FIRED.

**Realized evidence**: GKS was deployed in RT at HE22 (rt_generation_qty = 24.25 MWh, RTSPP = $78.35, da_rt_spread = -$21.25). ECRS revenues confirmed HE22-24 (total $760 + $600 + $389 = $1,749). The HE22 RT dispatch into elevated prices ($78.35 vs DA $57.10) is consistent with system tightness/binding. HE24 SCI = 0.414 chain trigger was already confirmed in prior cycle stage-progress.

**Verdict**: D+2 TRIGGER CONFIRMED. Evening WEST_TO_NORTH binding signal supported by HE22 RT premium ($21.25). GKS captured ECRS revenue HE22-24 consistent with elevated-stress conditions. Binding probability filing (16-26%) is unverifiable for precise lambda, but the directional pattern is consistent.

### Signal 4 — SOUTH_HOUSTON_IMPORT HE19-21 (NEGLIGIBLE <3%): MAJOR MISS

**Filed**: NL ramp +14,672 MW (Enverus), 189 MW below non-binding floor +14,861 MW (Jul 2). P(binding) <3% NEGLIGIBLE.

**Realized settlement**:

| HE | DASPP | RTSPP | DA-RT spread | DA sales MWh | RT gen MWh | RT energy revenue |
|---|---|---|---|---|---|---|
| HE18 | $49.99 | $39.19 | +$10.80 | 8.0 | 0.0 | -$342 |
| HE19 | $60.22 | $103.21 | -$42.99 | 50.0 | 27.87 | -$2,235 |
| HE20 | $61.52 | $163.56 | -$102.04 | 30.0 | 24.79 | -$862 |
| HE21 | $61.39 | $225.69 | -$164.30 | 30.0 | 11.93 | -$4,205 |
| HE22 | $57.10 | $78.35 | -$21.25 | 0.0 | 24.25 | +$1,946 |

RTSPP at HE19-21 = $103, $164, $226 vs DA $60-61. This is an extreme RT price event in exactly the SOUTH_HOUSTON_IMPORT window (HE19-21 = 18:00-21:00 CT, solar crash + evening demand peak). The rt_energy_revenue losses at HE19-21 total -$7,302. Combined with the rest of the day, rt_energy_revenue for the full day = -$8,789 (daily total revenue = $2,261 despite DA energy revenue of +$7,098).

**Verdict**: CLEAR MISS. SOUTH_HOUSTON_IMPORT was filed NEGLIGIBLE; realized RTSPP hit $225/MWh at HE21 (4th highest per-MW value in Stage 0 series, exceeded only by extreme summer peak days). The magnitude of the miss is operationally significant — GKS had DA sales of 110 MWh (HE19+HE20+HE21) at $60-61/MWh commitment, and when GKS dispatched less than committed in RT (11.93 vs 30 MWh at HE21), the RT settlement penalized the shortfall at $225/MWh.

**Root cause analysis of the miss**:
1. **Non-binding floor invalidation**: The Jul 2 non-binding floor (14,861 MW) was derived from a summer calibration cycle. Sep 16's ramp of 14,672 MW was 189 MW below this floor yet produced $225/MWh RT prices. This is strong evidence that the Jul 2 non-binding floor does not transfer to September conditions. September has different thermal outage profiles, different wind/solar mix timing, and potentially tighter transmission constraints.
2. **Enverus ramp may have underestimated actual ramp**: Enverus NL ramp was 14,672 MW. YES_ENERGY was throttled and unavailable for Sep 16. If YES_ENERGY had been available, it might have shown a ramp of 16,000-18,000 MW (given the historical YE-Enverus gap of 2,000-4,800 MW at HE18-21). A YE-adjusted ramp of 16,600-18,000+ MW would have crossed the non-binding floor, upgrading the call from NEGLIGIBLE to LOW-MEDIUM or MEDIUM.
3. **ECRS stress signal ignored**: The ECRS price environment (confirmed at HE22-24 with GKS earning $1,749) indicates system stress extending from HE19 through HE24. ECRS deployment prices above threshold typically signal or confirm SOUTH_HOUSTON_IMPORT-class events. In Stage 2, ECRS DA price (Smartbidder 1.8x right-tail rule) would have been checked — but Smartbidder was absent.
4. **189 MW tight-margin not escalated**: The learnings/2026-09-15.md (L2) identified that "189 MW boundary cases require asymmetric probability treatment." The SOUTH_HOUSTON_IMPORT ramp was exactly 189 MW below the non-binding floor — the same margin as the DUCK_CURVE HE10 case on Sep 16. The tight-margin flag should have widened the CI for this constraint even in the absence of Smartbidder. Filed P <3% was too confident at this margin.

**Dollar impact of miss**: If SOUTH_HOUSTON_IMPORT had been called at LOW-MEDIUM (15-25%), bess-optimizer would have been informed of elevated HE19-21 RT price risk. GKS's DA sale commitment of 110 MWh at HE19-21 would have been sized differently (possibly reduced DA sales to ensure more RT generation capacity available, or shifted discharge timing to HE20-21 where RT prices ultimately exceeded $163-225/MWh). Estimated P&L improvement from correct call: $2,000-5,000 (rough estimate based on 20 MWh reduction in DA shortfall at HE21 × $225-$61 spread = $3,280).

---

## 3. Quantitative Score

| Metric | Filed | Realized | Delta | Verdict |
|---|---|---|---|---|
| Overnight WEST_TO_NORTH window (HE01-03) | P 20-32% | HE01-07 all RT>DA ($6-28 premium) | Duration understated by 4 hours | DIRECTIONAL HIT, WINDOW MISS |
| DUCK_CURVE MILD (HE10-11) | P 12-18% (MILD); P 30-40% (MOD+) | Spreads +$0.29/+$0.87 (non-binding) | MOD+ did not materialize | CORRECT (non-binding outcome) |
| WEST_TO_NORTH evening (HE18-24) | P 16-26% | HE22 RT premium $21; D+2 confirmed | D+2 chain continues | CONFIRMED |
| SOUTH_HOUSTON HE19-21 | <3% NEGLIGIBLE | RTSPP $103-226/MWh | 20-36x expected | MAJOR MISS |
| GKS E[MCC HE10-11] | -$0.4 to -$0.8/MWh | ~+$0.29 to +$0.87 | Sign error, trivially small | NEAR-CORRECT |
| GKS E[MCC HE19-21] | Not estimated | -$40 to -$165/MWh equivalent | Not filed | MISS — not estimated |
| Daily rt_energy_revenue impact | Not estimated | -$8,789 | Filed zero expectation from congestion | UNFORECAST LOSS |
| Lambda dollar-weighted MAE | N/A (no hub LMP) | — | — | — |
| Pinball loss (P50/P90/P99) | N/A | — | — | — |

Overall binding hit rate for Sep 16: 2 of 3 signals directionally correct (overnight WEST, evening WEST), 1 MISS (SOUTH_HOUSTON). SOUTH_HOUSTON was the highest-consequence miss in dollar terms.

---

## 4. Forward Application — Sep 18 Forecast Adjustments

The Sep 16 settlement provides two calibration signals directly applicable to today's Sep 18 filing (`shared/data/forecasts/congestion/2026-09-18.md`):

**Calibration 1 — Duck curve tier (Enverus vs YES_ENERGY)**: Sep 16 settled MILD (near-zero HE10-11 spreads) consistent with Enverus 32,189 MW, not YES_ENERGY MODERATE. For Sep 18, YES_ENERGY NL trough = 31,061 MW (MODERATE) vs Enverus 32,897 MW (MILD). One confirmed Sep 16 data point supports weighting Enverus tier. P(binding) blended estimate (20-30%) should be slightly adjusted toward the Enverus end: revised view leans ~18-25% rather than the 20-30% filed. Not a material change given Stage 0 precision limits, but directionally Enverus MILD appears better calibrated for September WDPEAK duck curve depth.

**Calibration 2 — SOUTH_HOUSTON_IMPORT: Jul 2 non-binding floor NOT valid for September**: The Sep 16 miss demonstrates that 14,672 MW (189 MW below Jul 2 floor) was still able to produce $225/MWh RT prices. For Sep 18, the SOUTH_HOUSTON_IMPORT signal was filed at VERY LOW 3-7% (NL ramp +16,978 MW, 957 MW below Jun 17 binding floor). The binding floor calibration gap means:
- The 957 MW below Jun 17 floor is still a large buffer (not comparable to the 189 MW Sep 16 case)
- However, the Jun 17 binding floor may also be season-specific and not strictly applicable to September
- The VERY LOW 3-7% filing for Sep 18 HE20 is more defensible than the Sep 16 NEGLIGIBLE call, given the larger buffer (957 MW vs 189 MW), but the floor uncertainty should be flagged in downstream notes

**No change recommended to Sep 18 filed probabilities** given Stage 0 precision limits and the fact that Sep 18's 957 MW buffer is 5x larger than Sep 16's 189 MW miss. The revised duck curve lean (Enverus MILD) is noted but not material enough to re-file.

---

## 5. Key Learnings — CONGESTION_PROJECT Stage 0 Improvement

**L1 — Non-binding floor is season-specific; Jul calibration does not apply to September.**

Sep 16's SOUTH_HOUSTON_IMPORT MISS establishes that the +14,861 MW non-binding floor from Jul 2 is NOT a universal lower bound. The Sep 16 realized ramp of +14,672 MW (189 MW below this floor) produced RTSPP of $225/MWh at HE21. This means either (a) the actual Sep 16 ramp exceeded the floor due to YE vs Enverus gap (plausible: YE typical ramp would be +2,000-4,800 MW higher = +16,600-18,000 MW, above the floor), or (b) September binding conditions are structurally tighter than July due to different thermal/transmission mix. In either case, the Jul 2 floor cannot be used as the September NEGLIGIBLE threshold.

Stage 1 action: calibrate a September-specific NL ramp floor using September binding history from the `data/interim/constraint_binding_history.parquet` (2,030,085 rows, W1 complete). SOUTH_HOUSTON_IMPORT (constraint name may be "LASALLE_TO_HOUSTON_345" or similar) should be extracted for September flowdays 2020-2025 and a separate seasonal floor computed.

**L2 — YES_ENERGY overnight wind is systematically lower than Enverus; duck curve depth is overestimated by YES_ENERGY.**

Sep 16 confirmed that the Enverus NL trough (32,189 MW, MILD) was accurate; the YES_ENERGY single-source was unavailable for Sep 16 but the Sep 18 dual-source filing shows YES_ENERGY NL trough 31,061 MW vs Enverus 32,897 MW — a 1,836 MW gap. Sep 16 settlement confirms Enverus MILD tier was correct for a September day where the trough was at the MILD/MODERATE boundary. For Sep 18 duck curve estimates, the prior Sep 16 settlement strongly supports weighting the Enverus tier.

Stage 1 action: track "Enverus vs YES_ENERGY NL trough gap" as a systematic bias term. The Enverus-YES_ENERGY gap has now been confirmed to be non-trivial for duck curve depth estimation (1,836 MW = enough to change tier). The Stage 1 LightGBM feature set should include both sources and their gap as an explicit input feature.

---

## 6. Today's D+1 Filing (Sep 18) — Forward Summary

Filed today (`shared/data/forecasts/congestion/2026-09-18.md`), flowday Friday WDPEAK:

| Call | Filed P(binding) | Sep 16 calibration adjustment | Revised view |
|---|---|---|---|
| DUCK_CURVE_MIDDAY HE10-11 | 20-30% | Enverus MILD confirmed Sep 16; lean toward lower end | ~18-25% (not re-filed, noted here) |
| WEST_TO_NORTH HE24 | 14-22% | No Sep 16 settlement bearing directly | Unchanged |
| WEST_TO_NORTH HE01-02 | 8-15% | Sep 16 overnight WEST confirmed directional; duration may be 7h not 3h | Unchanged; duration note added |
| SOUTH_HOUSTON_IMPORT HE20 | 3-7% (VERY LOW) | Sep 16 miss = 189 MW below floor was non-binding floor invalidated; Sep 18 has 957 MW buffer | Unchanged; 957 MW buffer is 5x Sep 16 miss margin |
| HB_WEST→HB_NORTH E[basis] | -$1.5/MWh | Sep 16 overnight RT premium $6-28 consistent with directional call | No change |

D+2 continuity chain: Sep 18 HE24 SCI = 0.383 fires D+2 trigger for Sep 19 (Saturday WEPEAK). This is the 7th+ consecutive trigger in the Sep 11-18 chain. Saturday WEPEAK discount (-5 to -7 ppt) applies. Sep 19 overnight HE01-03 central GR_WEST estimate ~11,000-13,000 MW (based on Sep 18 HE24 → Sep 19 HE01 decay pattern from prior chain cycles).

---

## 7. Stage 0 Progress Note

No stage transition. All infrastructure blockers persist:
- Hub-pair LMP: ~119th consecutive cycle absent (W3 item 0.10 CRITICALLY OVERDUE)
- Smartbidder: Day 54 expired
- Tenaska PTP: RESTORED (Sep 16 actual settlement available); prior backlog (~48 flowdays) still awaiting bulk download
- Disk capacity: W3 initiation still blocked
- Yes Energy: bidclose PRODUCTION confirmed for Sep 18 filing (dual-source day)

**PRIORITY UPDATE**: The Tenaska PTP restoration for Sep 16 opens the first actual settlement calibration event in the September 2026 WDPEAK series. The batch of backlogged settlements (approximately 48 flowdays from late Jul to Sep 15) should be fetched as a priority to enable systematic binding hit-rate and lambda MAE analysis across the full Stage 0 summer series.

Confirmed settlement calibration items from this review:
1. **Sep 16 SOUTH_HOUSTON_IMPORT miss** — Jul 2 non-binding floor invalidated for September. Recalibrate seasonal floors.
2. **Sep 16 duck curve MILD confirmed** — Enverus NL trough more accurate than YES_ENERGY for September MILD/MODERATE boundary cases.
3. **Sep 16 overnight WEST_TO_NORTH window = 7 hours** (not 3 hours as filed) — SCI 0.382-0.421 sustained through HE07 in practice. Window duration model needs extension.

---

*Filed*: 2026-09-17 CT
*Reviewer*: congestion-analyst
*Review target*: D+1 forecast filed 2026-09-15 for flowday 2026-09-16 (Wednesday WDPEAK)
*Settlement data*: `shared/data/pnl/gks/hourly/2026-09-16_clean.json` (ACTUAL, confirmed Tenaska PTP)
*Next review*: 2026-09-18 (for Sep 18 Friday WDPEAK flowday, with Sep 17 settlement if available)
