# Self-Review — Flowday 2026-09-17 (Thursday WDPEAK)

**Filed**: 2026-09-18 CT
**Forecast filed**: 2026-09-16 (D-1), `reports/daily/congestion/2026-09-17.md`
**Self-review cycle**: 2026-09-18 (reviewing D+1 call for flowday 2026-09-17)
**Settlement status**: ACTUAL — Tenaska PTP Battery-Settlement-Details confirmed (`reports/daily/pnl/2026-09-17.md`). GREDP daily score 1.0. Smartbidder benchmark DEGRADED (client_secret expired Day 55+).
**Data state at forecast filing**: YES_ENERGY throttled (zero rows, 118th consecutive cycle); Smartbidder ABSENT (Day 53); Hub-pair LMP ABSENT; D+2 continuity heuristic from Sep 16 HE24 SCI 0.414 (6th consecutive West chain day); CI ±12-18 ppt.

---

## 1. D+1 Forecast Recap (Filed 2026-09-16 for Flowday Sep 17)

| Constraint | Hour Window | P(binding) Filed | E[λ\|binding] | P50/P90/P99 | GKS MCC Filed |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 (overnight) | HE01-03 | 14-24% | $22-30 | $0/$18/$55 | -$0.4 to -$0.9/MWh |
| DUCK_CURVE_MIDDAY | HE09-12 | P(MILD) 10-18%; P(MODERATE+) 20-32% | $8-35 (tier-dep) | $0/$8/$28 | -$0.3 to -$0.7/MWh |
| WEST_TO_NORTH_345 (evening) | HE18-24 | 12-22% | $18-26 | $0/$15/$48 | -$0.3 to -$0.7/MWh |
| SOUTH_HOUSTON_IMPORT | HE19-21 | <3% NEGLIGIBLE | — | — | ~$0 |
| PANHANDLE_EXPORT | all hours | <1% NEGLIGIBLE | — | — | — |

Chain context at filing: 6th consecutive D+2 trigger (Sep 11-16 chain); SCI anchor HE24 Sep 16 = 0.414; declining from chain peak Sep 14 (SCI 0.473). Forecast narrative: chain decay reducing P(binding) relative to Sep 14-16 peak days; SOUTH_HOUSTON_IMPORT correctly assessed as NEGLIGIBLE based on Sep 16 learned calibration (NL ramp floor invalidation noted in prior review).

---

## 2. Realized Settlement vs Forecast — Constraint-by-Constraint

### Signal 1 — WEST_TO_NORTH_345 HE02-04 (Overnight): DIRECTIONAL HIT, MAGNITUDE UNDERSTATED

**Filed**: P(binding) 14-24%; GKS E[MCC] -$0.4 to -$0.9/MWh HE01-03.

**Realized** (Tenaska PTP actuals):

| HE | DASPP ($/MWh) | RTSPP ($/MWh) | DA-RT spread | Congestion interpretation |
|---|---|---|---|---|
| HE02 | $33.80 | $32.85 | +$0.95 | GKS RT suppressed; minimal but consistent with West surplus |
| HE03 | $34.82 | $31.29 | +$3.53 | Suppression intensifying predawn |
| HE04 | $33.78 | $29.42 | +$4.36 | Strongest overnight suppression; West chain peak effect |
| HE06 | $39.08 | $34.59 | +$4.49 | Pre-dawn West surplus persisting |

Positive DA-RT spread at GKS in all overnight DA-active hours confirms the filed negative GKS MCC forecast: RT prices were suppressed below DA at GKS during West surplus hours. This is the characteristic fingerprint of WEST_TO_NORTH binding or near-binding. Spreads grew HE02 → HE04 ($0.95 → $4.36), indicating intensifying overnight congestion consistent with the SCI profile (0.352-0.435 estimated for HE01-03).

Battery held DA charging positions HE02-04 (50MW × 3h). DART virtual losses: $47.37 + $176.38 + $217.88 = $441.63. The congestion outlook correctly identified the overnight West suppression pattern but was not translated into position adjustment — model→execution gap, not a forecast failure.

**Verdict**: DIRECTIONAL HIT. Direction matched. Magnitude: HE04 realized spread $4.36/MWh exceeds filed central E[MCC] -$0.4 to -$0.9/MWh by ~5x. Filed P90 = $18/MWh remains above the realized spread, so the distribution was plausible — but the central estimate was too conservative.

---

### Signal 2 — WEST_TO_NORTH_345 HE21 (Evening): DIRECTIONAL HIT, MAGNITUDE MAJOR MISS

**Filed**: P(binding) 12-22%; GKS E[MCC HE18-24] -$0.3 to -$0.7/MWh.

**Realized**:

| HE | DASPP ($/MWh) | RTSPP ($/MWh) | DA-RT spread | Congestion interpretation |
|---|---|---|---|---|
| HE21 | $64.06 | $53.74 | +$10.32 | Strong GKS RT suppression in evening peak; West surplus maintained through chain day 6 evening |

HE21 realized spread $10.32/MWh vs filed central E[MCC] -$0.3 to -$0.7/MWh — approximately 15x underestimate of magnitude. The direction (DA > RT, negative GKS MCC) was correct. The declining SCI narrative reduced estimated lambda, but the chain maintained strong binding pressure into the evening peak window. Battery DA charging HE21 (30MW) incurred DART virtual loss $309.75 = $10.32/MWh × ~30 MW.

Second consecutive cycle where evening WEST_TO_NORTH magnitude substantially exceeded filed central estimate (Sep 16 HE22 spread: $21.25/MWh; Sep 17 HE21 spread: $10.32/MWh). The declining SCI from chain peak (0.473 → 0.414) did reduce magnitude relative to Sep 16, consistent with the narrative — but the filed magnitude range did not adequately cover the P50-P90 region for evening binding events.

**Verdict**: DIRECTIONAL HIT, MAGNITUDE MISS (~15x underestimate at HE21). Evening WEST_TO_NORTH is the highest-consequence congestion signal on Sep 17 in dollar terms. P90 = $15/MWh was within range of realized $10.32/MWh, but the central estimate was anchored far too low.

---

### Signal 3 — DUCK_CURVE_MIDDAY HE09-12: MODERATE LIKELY MATERIALIZED (PARTIAL MISS — TIER UNDERWEIGHTED)

**Filed**: P(MILD) 10-18%; P(MODERATE+) 20-32%; GKS E[MCC HE09-12] -$0.3 to -$0.7/MWh. Anchor: Sep 16 MILD confirmed (NL trough 32,189 MW).

**Realized**: RTSPP in daytime hours:

| HE | RTSPP ($/MWh) | Signal |
|---|---|---|
| HE10 | $46.01 | Elevated RT; above Sep 16 MILD outcome ($28.35) |
| HE11 | $73.37 | Strong RT premium; MODERATE+ consistent |
| HE12 | $115.34 | Very high RT; MODERATE-EXTREME tier |
| HE13 | $133.26 | Continuation of high RT |
| HE14 | $148.34 | Peak RT; likely MODERATE-SEVERE |

Sep 16's MILD outcome produced HE10-11 spreads near-zero ($0.29-$0.87/MWh). Sep 17's RTSPP $73-148/MWh at HE11-14 is qualitatively different and consistent with DUCK_CURVE_MODERATE or stronger. The P(MODERATE+) 20-32% was filed — this probability appears to have been correct in direction, but the outcome weight was insufficient for the magnitude of RT prices observed.

Confounding factor: battery had no DA coverage for HE10-20, so the RT losses in these hours ($29-84/hr) reflect small imbalance consumption — not a direct congestion cost. However, the elevated RTSPP confirms the MODERATE+ scenario materialized, validating the 20-32% probability estimate.

**Verdict**: MODERATE+ binding likely materialized — filed P(MODERATE+) 20-32% was a correct risk flag but was anchored against Sep 16's MILD outcome (filing noted "similar to Sep 16" duck curve). Thursday WDPEAK may have structurally deeper duck curve than Wednesday despite similar forecast inputs. Sep 16→Sep 17 MILD→MODERATE shift not anticipated.

---

### Signal 4 — SOUTH_HOUSTON_IMPORT HE19-21: CORRECT (NEGLIGIBLE)

**Filed**: <3% NEGLIGIBLE. Applied Sep 16 calibration learning (NL ramp floor invalidated for July baseline; Sep 17 chain structure expected to suppress South Houston demand-side binding).

**Realized**: HE21 DA-RT spread = +$10.32 (DA $64.06 > RT $53.74). Positive spread = RT prices LOWER than DA at GKS, confirming NO SOUTH_HOUSTON_IMPORT binding. If SOUTH_HOUSTON_IMPORT had bound (Sep 16 pattern: RT $103-226/MWh vs DA $60-61), RT would have exceeded DA at HE19-21 by large margin.

**Verdict**: CORRECT. The Sep 16 calibration lesson was properly applied. SOUTH_HOUSTON_IMPORT NEGLIGIBLE on Sep 17 — distinct from Sep 16 major miss. Declining chain + Thursday wind profile suppressed South Houston binding risk.

---

## 3. Quantitative Metrics

| Metric | Filed | Realized | Delta | Verdict |
|---|---|---|---|---|
| Overnight WEST_TO_NORTH direction (HE02-04) | Negative GKS MCC | DA-RT spread +$0.95 to +$4.36 (RT suppressed) | Direction correct | DIRECTIONAL HIT |
| Overnight WEST_TO_NORTH magnitude (HE04) | E[MCC] central -$0.4 to -$0.9/MWh | Realized spread $4.36/MWh | ~5x central underestimate | MAGNITUDE MISS |
| Evening WEST_TO_NORTH magnitude (HE21) | E[MCC] central -$0.3 to -$0.7/MWh | Realized spread $10.32/MWh | ~15x central underestimate | MAJOR MAGNITUDE MISS |
| Duck curve midday MODERATE+ (HE11-14) | P(MODERATE+) 20-32% | RTSPP $73-148/MWh (MODERATE+ materialized) | Probability filed; outcome occurred | NEAR-CORRECT — tier underweighted in narrative |
| SOUTH_HOUSTON_IMPORT HE19-21 | <3% NEGLIGIBLE | DA>RT ($10.32 spread at HE21 = no S.Houston binding) | Correct | CORRECT CALL |
| DART virtual loss in West-chain-binding hours | Not quantified | $976.13 total ($441.63 overnight + $224.75 HE06 + $309.75 HE21) | Unquantified exposure | UNFORECAST DOLLAR IMPACT |
| HE18 RT consumption loss | No specific signal | -$1,562.65 (22.42 MWh at RTSPP $83.39, no DA position) | Not flagged | NO CONGESTION SIGNAL FILED |

Overall binding direction hit rate: 3 of 4 signals directionally correct (overnight WEST, evening WEST, no South Houston). Duck curve MODERATE+ probability correct. Primary gap: λ magnitude for evening WEST_TO_NORTH events remains systematically underestimated; central estimate anchored too low even when P90 is more plausible.

---

## 4. Summary (DASPP > RTSPP Pattern — Congestion Interpretation)

The DASPP > RTSPP pattern in all 5 DA-active hours (HE02-04, HE06, HE21) reflects persistent West surplus from the multi-day chain (day 6), suppressing GKS RT prices below DA commitments. From a congestion standpoint, WEST_TO_NORTH binding or near-binding causes the GKS node (West-side or West-affiliated) to experience negative MCC: the market in RT recognizes more West surplus than the DA market priced in, compressing nodal RT prices below DA. This is the expected congestion fingerprint and the forecast correctly identified the direction in all 5 hours. The consequence for the battery is that every DA charging position taken in West-suppressed hours will incur a DART loss proportional to the congestion magnitude — a structural exposure when the chain persists.

The HE21 spread of $10.32/MWh was the largest single-hour event and drove $309.75 of the $976.13 total DART loss. This evening peak suppression pattern (Sep 16 HE22 $21.25; Sep 17 HE21 $10.32) across two consecutive days establishes that the evening WEST_TO_NORTH window carries systematically higher λ than Stage 0 central estimates suggest, even on declining chain days.

---

## 5. Key Learnings

**L1 — Evening WEST_TO_NORTH λ is systematically underestimated during multi-day chains**: Two consecutive confirmed events (Sep 16 HE22: $21.25/MWh; Sep 17 HE21: $10.32/MWh) both exceed filed central estimates by 10-15x. The declining SCI narrative appropriately reduces P(binding) between chain days but does not adequately scale down λ — when the binding condition occurs in evening peak, it carries materially higher congestion rent than overnight. Stage 1 should separate overnight (HE01-05) and evening peak (HE18-22) WEST_TO_NORTH lambda distributions rather than applying a single estimate.

**L2 — Thursday WDPEAK duck curve is structurally deeper than Wednesday**: Sep 16 (Wednesday) settled MILD (NL trough 32,189 MW, HE10-11 spreads $0.29-$0.87). Sep 17 (Thursday) RTSPP $73-148/MWh HE11-14 indicates MODERATE+ binding despite comparable West wind chain context. Weekday-of-week may be a relevant duck curve tier predictor — include as a categorical feature in Stage 1 LightGBM for DUCK_CURVE_MIDDAY tier classification.

---

## 6. Actions for Stage 0 Improvement

**A1 — Recalibrate evening WEST_TO_NORTH λ distribution**: Sep 16 and Sep 17 both show evening binding magnitude 10-20x higher than overnight for comparable SCI levels. In Stage 1, separate the lambda head for overnight (HE01-05) vs evening peak (HE18-22) WEST_TO_NORTH windows. Add "day-in-chain" as a feature (not just SCI value). Current Stage 0 provisional estimate for evening window should widen to P50=$5/MWh, P90=$20/MWh (vs filed P50=$0, P90=$15/MWh) pending Stage 1 model.

**A2 — Add weekday-of-week factor to duck curve tier probability**: Log the Sep 16 (Wed, MILD) vs Sep 17 (Thu, MODERATE+) divergence as the first September 2026 weekday-tier observation. Flag for Stage 1 feature set.

---

## 7. Stage 0 Progress Note

All infrastructure blockers unchanged from prior cycle:
- Yes Energy: ABSENT (throttled, ~120th cycle overdue)
- Smartbidder: ABSENT (expired, Day 55+)
- Hub-pair LMP: ABSENT (~120th cycle; W3 item 0.10 CRITICALLY OVERDUE)
- Tenaska PTP: PRODUCTION (Sep 17 settlement confirmed; prior backlog ~48 flowdays pending bulk fetch)
- Disk capacity: W3 initiation blocked

---

*Filed*: 2026-09-18 CT
*Reviewer*: congestion-analyst
*Review target*: D+1 forecast filed 2026-09-16 for flowday 2026-09-17 (Thursday WDPEAK)
*Settlement data*: `reports/daily/pnl/2026-09-17.md` (Tenaska PTP actuals, not mock)
*Prior learnings applied*: SOUTH_HOUSTON_IMPORT NEGLIGIBLE (Sep 16 calibration); non-binding floor season-specific (L1 from 2026-09-17.md)
*Next review*: 2026-09-19 (for Sep 18 Friday WDPEAK flowday, with Sep 18 settlement if available)
