# Self-Review — Flowday 2026-09-18 (Friday WDPEAK)

**Filed**: 2026-09-19 CT
**Forecast filed**: 2026-09-17, `reports/daily/congestion/2026-09-18.md`
**Self-review cycle**: 2026-09-19 (reviewing D+1 call for flowday 2026-09-18)
**Settlement status**: DEGRADED — Tenaska PTP 401 Unauthorized (cloud IP not whitelisted) + Smartbidder MSAL expired (Day 6, since 2026-09-14). No Sep 18 settlement data in `reports/daily/pnl/2026-09-18.md`. All quantitative comparisons below are N/A or indirect-only.
**Data state at forecast filing**: YES_ENERGY bidclose PRODUCTION (1 file, 24 rows); Enverus STPF PRODUCTION (4 files); Smartbidder ABSENT (~Day 54); Hub-pair LMP ABSENT (~119th cycle); Tenaska PTP DOWN. Dual-source with major wind discrepancy (+21% Enverus vs YES_ENERGY overnight).

---

## Data Availability

| Source | Sep 18 Forecast Input | Sep 18 Settlement Verification |
|---|---|---|
| YES_ENERGY bidclose | PRODUCTION (1 file, 24 rows) | N/A — no settlement data |
| Enverus STPF | PRODUCTION (4 files) | N/A |
| Tenaska PTP actuals | N/A (used for prior-day context) | FAILED — HTTP 401 Unauthorized |
| Smartbidder benchmark | ABSENT (Day 54) | ABSENT (Day 6 MSAL expired) |
| Hub-pair LMP | ABSENT (~119th consecutive cycle) | N/A |
| Indirect inference | Sep 19 filing (stage-progress) confirms D+2 carry-in | PARTIAL — directional only |

**Primary limitation**: Sep 18 settlement data is entirely unavailable. This self-review is pre-settlement. Quantitative metrics (binding hit rate, pinball loss, nodal MCC MAE) are all N/A. Directional assessment relies on indirect structural inference only.

---

## 1. Binding Constraint Hit Rate (Top 3 Sep 18 Predictions)

**Filed top 3 constraints:**

| Constraint | Hour Range | P(binding) Filed | Status |
|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-11 | 20-30% | UNVERIFIABLE — no settlement |
| WEST_TO_NORTH_345 | HE24 | 14-22% | INDIRECTLY CONFIRMED (see below) |
| WEST_TO_NORTH_345 | HE01-02 | 8-15% | UNVERIFIABLE — no settlement |

**Indirect evidence for WEST_TO_NORTH HE24 (partial confirmation):**

Sep 19 stage-progress filing (D+1 for Sep 19) documents a 5-hour MEDIUM block on Sep 19 HE01-05 with GR_WEST 10,911-12,243 MW (SCI 0.366-0.410). For this Sep 19 overnight block to have materialized, the D+2 carry-in from Sep 18 HE24 must have held. The Sep 18 filing predicted Sep 18 HE24 GR_WEST = 11,437 MW (SCI 0.383) as the D+2 trigger for Sep 19. The Sep 19 overnight MEDIUM block's realization provides indirect confirmation that:

1. Sep 18 HE24 GR_WEST was likely elevated (consistent with filed 11,437 MW SCI 0.383).
2. The D+2 carry-in mechanism for the multi-day West chain (Sep 11-18 series) continued operating as the Sep 18 filing predicted.

This is structural corroboration, not settlement confirmation. No binding probability can be validated from this alone.

**DUCK_CURVE dual-source uncertainty — unresolved:**

The Sep 18 filing identified a 1,836 MW cross-source gap between YES_ENERGY (NL trough 31,061 MW HE10 = MODERATE tier) and Enverus (32,897 MW = MILD tier) as the primary duck curve uncertainty. The prior-day Sep 17 settlement (available from `reports/daily/pnl/2026-09-17.md`) showed RTSPP $73-148/MWh at HE11-14 on Thursday, indicating MODERATE+ binding on Sep 17. Sep 18 (Friday) may have followed a similar or shallower pattern depending on which forecast source proved more accurate. Without settlement, the tier ambiguity identified at filing remains unresolved.

**Formal hit rate: N/A** (no settlement data). Structural inference: WEST_TO_NORTH HE24 direction likely correct; DUCK_CURVE tier unresolved; HE01-02 overnight unresolved.

---

## 2. Lambda Distribution vs Realized — Pinball Loss per Quantile

**N/A** — no settlement data for Sep 18 flowday.

Filed quantile estimates for reference:
- DUCK_CURVE_MIDDAY: P50 = $0, P90 = $18, P99 = $55
- WEST_TO_NORTH HE24: P50 = $0, P90 = $18, P99 = $58
- WEST_TO_NORTH HE01-02: P50 = $0, P90 = $15, P99 = $50

These cannot be validated until Tenaska PTP connectivity is restored (cloud IP whitelist issue) and Sep 18 settlement data is recovered. The applied prior learning from Sep 17's self-review (A1: evening WEST_TO_NORTH lambda systematically underestimated at central estimate) carries forward until validated.

---

## 3. PTDF Projection Accuracy — GKS Nodal MCC MAE

**N/A** — no settlement data. PTDF matrix not used (W3 item 0.09 bus_lmp backfill not started; W3 item 0.10 hub-pair LMP ABSENT ~119th cycle).

Filed GKS MCC estimates for reference:
- HE10-11: -$1.5/MWh central (-$0.5 / -$4.0 P50/P90)
- HE24: -$0.8/MWh central (-$0.3 / -$2.5 P50/P90)
- HE01-02: -$0.5/MWh central (-$0.2 / -$1.5 P50/P90)
- HE17-19: +$0.4/MWh central (+$0.1 / +$1.0 P50/P90)

All require settlement data for validation. The Sep 17 learning (A1: evening WEST_TO_NORTH λ central estimate anchored too low by ~10-15x at P50 level) would apply to HE24 evening estimate if binding occurred, but cannot be confirmed.

---

## 4. Stage 0 Provisional Accuracy Assessment — Directional

**Headline call: LOW-MODERATE CONGESTION DAY** — directional assessment unknown without settlement, but structurally defensible for a Friday WDPEAK with:
- YE NL trough 31,061 MW (MODERATE tier by 939 MW)
- No extreme three-signal convergence
- GR_WEST HE24 = 11,437 MW (MEDIUM, firmly above threshold)

**What the filing got right (structurally):**
- The dual-source wind discrepancy (+21% Enverus overnight) was correctly identified as the primary uncertainty and explicitly flagged as Risk #1. This was a sound analytical observation — Enverus has been consistently higher than YES_ENERGY in overnight hours across the September 2026 Stage 0 series.
- The D+2 continuity trigger for Sep 19 was correctly identified (HE24 SCI 0.383 confirmed structurally by Sep 19 5-hour MEDIUM block realization).
- The Sep 18 intraday pattern (low GR_WEST midday 2,925-6,094 MW; surge to 11,437 MW at HE24) was correctly described — the large intraday swing (8,512 MW) is a structural characteristic of September WDPEAK days, and the profile was consistent with the established series pattern.
- PANHANDLE and HOUSTON_SOUTH_MIDDAY correctly assessed as NEGLIGIBLE (GR_WEST max 11,437 MW vs 15,000 MW threshold; cap-out max 9,267 MW vs 10,000 MW dual-trigger).
- SOUTH_HOUSTON_IMPORT correctly assessed as VERY LOW (NL ramp +16,978 MW, 957 MW below binding floor).

**Primary unresolved uncertainty:**
- The duck curve tier ambiguity (YE MODERATE vs Enverus MILD, 1,836 MW gap) is the most consequential open question. The Sep 17 settlement showed MODERATE+ binding on Thursday (RTSPP $73-148/MWh). Whether Sep 18 (Friday) followed the same tier cannot be assessed without settlement data.

**Systematic concern (from Sep 17 learnings, carried forward):**
- Evening WEST_TO_NORTH λ central estimates have been 10-15x too low on Sep 16 and Sep 17. The Sep 18 filing's HE24 central E[MCC] of -$0.8/MWh may be similarly understated if binding occurred. This is a known calibration gap pending Stage 1 model.

**Sep 18 forecast quality vs Sep 17:** The Sep 18 filing benefited from dual-source data (YES_ENERGY + Enverus), marking it as the highest data richness since Sep 10. This reduced CI by approximately ±5-8 ppt vs single-source cycles. However, the zone-level Enverus wind gap (no GR_WEST breakdown from Enverus) remained the primary calibration gap, limiting the dual-source benefit for overnight West constraint assessment.

---

## 5. Next Outlook Improvement Actions

**A1 — Pursue Tenaska PTP settlement recovery for Sep 18 (P0 priority):**
The Sep 18 flowday data gap is the highest calibration priority in the current series. Sep 18 is a Friday WDPEAK with dual-source data AND dual-source discrepancy — making it a particularly high-value settlement cycle for resolving the YES_ENERGY vs Enverus overnight wind bias question. When Tenaska access is restored (user VPN/local execution required), Sep 18 settlement should be fetched immediately and this self-review updated with realized data. Specifically needed: RTSPP at HE10-11 (duck curve tier), HE24 (West constraint), HE01-02 (overnight borderline).

**A2 — Document Enverus overnight wind bias pattern in learnings for Stage 1:**
Across the September 2026 series, Enverus total ERCOT wind has been consistently 16-21% higher than YES_ENERGY STWPF in overnight hours. This systematic gap has been documented in filings but never resolved by settlement data. When Sep 18 and other DEGRADED flowdays are recovered, the realized GR_WEST vs both forecast sources should be compared to determine which source has lower overnight bias. This calibration is critical for Stage 1 feature engineering (whether to use YES_ENERGY GR_WEST alone or apply an Enverus-ratio correction).

---

## 6. Stage 0 Progress Note

**CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (no change)
- W3 initiation blocked: disk capacity unresolved since May 2026
- Hub-pair LMP (W3 item 0.10): NOT STARTED, ~120th consecutive cycle overdue since 2026-06-11
- Bus-level LMP (W3 item 0.09): NOT STARTED, 60 GB+ disk required
- Tenaska PTP data gap: ~49+ flowdays settlement pending bulk recovery
- Smartbidder: MSAL expired (Day 6), renewal required

**Sep 11-19 consecutive D+2 trigger chain** (8 days): Per stage-progress, Sep 19 HE24 GR_WEST 9,589 MW SCI 0.321 BELOW threshold — D+2 trigger for Sep 20 NOT activated. This ends the longest consecutive D+2 trigger chain in the September 2026 Stage 0 series. The Sep 18 filing correctly identified the D+2 trigger for Sep 19 as confirmed; Sep 19's chain termination signal was correctly noted in the Sep 18 stage-progress update.

---

*Filed*: 2026-09-19 CT
*Reviewer*: congestion-analyst
*Review target*: D+1 forecast filed 2026-09-17 for flowday 2026-09-18 (Friday WDPEAK)
*Settlement data*: `reports/daily/pnl/2026-09-18.md` — DEGRADED (Tenaska 401 + Smartbidder MSAL expired). No actuals available.
*Note on filename*: This file follows the established naming convention (file date = filing date). The task referenced `2026-09-18.md` but that file already exists as the Sep 17 flowday review filed on Sep 18. This file is correctly named `2026-09-19.md` (filed today, Sep 19, reviewing Sep 18 flowday).
*Prior learnings applied*: Evening WEST_TO_NORTH λ underestimation (A1 from 2026-09-18.md); Thursday vs Wednesday duck curve tier divergence (A2 from 2026-09-18.md)
*Next review*: 2026-09-20 (for Sep 19 Saturday WEPEAK flowday — HIGH-CONGESTION day with SEVERE duck curve NL trough 23,715.6 MW; D+2 chain termination)
