# Self-Review — Flowday 2026-09-19 (Saturday WEPEAK)

**Filed**: 2026-09-20 CT
**Forecast filed**: 2026-09-18, `reports/daily/congestion/2026-09-19.md`
**Self-review cycle**: 2026-09-20 (reviewing D+1 call for flowday 2026-09-19)
**Settlement status**: DEGRADED — Tenaska PTP 401 Unauthorized (cloud IP not whitelisted). No Sep 19 settlement data in `reports/daily/pnl/2026-09-19.md`. All quantitative metrics (binding hit rate, pinball loss, GKS nodal MCC MAE) are N/A or structural-inference only. Smartbidder MSAL expired (~Day 7 since 2026-09-14 renewal failure).
**Data state at forecast filing**: YES_ENERGY bidclose PRODUCTION (1 file, 24 rows); Enverus ABSENT this cycle (single-source day); Smartbidder ABSENT (~Day 55); Hub-pair LMP ABSENT (~120th cycle); Tenaska PTP DOWN (~49+ flowdays). Cycle CI widened ±8-12 ppt vs dual-source day.

---

## Data Availability

| Source | Sep 19 Forecast Input | Sep 19 Settlement Verification |
|---|---|---|
| YES_ENERGY bidclose | PRODUCTION (1 file, 24 rows) | N/A — no settlement data |
| Enverus STPF | ABSENT (not confirmed this cycle) | N/A |
| Tenaska PTP actuals | N/A | FAILED — HTTP 401 Unauthorized |
| Smartbidder benchmark | ABSENT (~Day 55) | ABSENT (~Day 7 MSAL) |
| Hub-pair LMP | ABSENT (~120th consecutive cycle) | N/A |
| Indirect structural inference | Sep 20 D+1 filing confirms D+2 chain termination | PARTIAL — D+2 call validated; no binding/lambda data |

**Primary limitation**: Sep 19 settlement data is entirely unavailable. This self-review is pre-settlement. All binding probability and lambda assessments below are structural inferences from Sep 20 D+1 filing data, not realized settlement data.

---

## 1. Binding Constraint Hit Rate (Top 3 Sep 19 Predictions)

**Filed top 3 constraints:**

| Constraint | Hour Range | P(binding) Filed | Status |
|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | 55-68% | UNVERIFIABLE — no settlement |
| WEST_TO_NORTH_345 | HE01-05 overnight | 14-24% | PARTIALLY CONFIRMED — structural (see below) |
| D+2 chain termination (HE24) | HE24 | SCI 0.321 < threshold | CONFIRMED — Sep 20 data validates |

### DUCK_CURVE_MIDDAY HE09-12 (UNVERIFIABLE)

**Filed**: P(binding) 55-68%; E[λ|binding] $32-45; GKS E[MCC] -$3.5 to -$4.5/MWh. NL trough 23,715.6 MW at HE10 (SEVERE tier: 22,000-26,000 MW).

**Realized**: No RTSPP data for Sep 19. Cannot confirm binding or lambda magnitude.

**Structural assessment**: The NL trough of 23,715.6 MW (input data fact from YES_ENERGY bidclose) is 2,284 MW below the MODERATE boundary and represents the deepest Saturday trough in the September 2026 Stage 0 series. The Sep 20 D+1 filing explicitly confirms Sep 19 NL trough was 23,715 MW and classifies it as SEVERE, comparing it to Sep 13 Sunday (NL 22,188 MW, binding confirmed) as the closest analog. The structural case for binding on Sep 19 is strong — SEVERE duck curves in the Stage 0 series have materially higher binding rates than MODERATE. The P(binding) 55-68% filed is structurally defensible.

Saturday-vs-Sunday discount applicability: The -2 to -4 ppt Saturday WEPEAK discount was applied. Sep 20 comparison data (Sunday load peak 69,543 MW vs Saturday Sep 19 load peak 83,215 MW) confirms Saturday load was substantially higher — the Saturday discount direction may be wrong for deep SEVERE events where load level is secondary to solar injection depth. This is a calibration question pending settlement.

**Verdict**: UNVERIFIABLE. Structural inputs are confirmed as filed. No binding/lambda confirmation. **Highest priority for settlement recovery** — first Saturday SEVERE duck curve in Stage 0 series.

---

### WEST_TO_NORTH_345 HE01-05 (STRUCTURAL PARTIAL CONFIRMATION)

**Filed**: P(binding) 14-24%; SCI 0.366-0.410 (5-hour MEDIUM block); E[λ|binding] $22-28; P50/P90/P99 = $0/$18/$58.

**Structural evidence from Sep 20 D+1 filing**:
- Sep 20 GR_WEST overnight peak = 9,977 MW vs Sep 19 HE02 peak 12,242 MW
- Sep 20 D+1 filing states: "D+2 chain termination confirmed; West overnight wind lower than Saturday peak (12,242 MW at HE02)"
- This structural step-down (Sep 19 HE02 max 12,242 MW → Sep 20 overnight max 9,977 MW) is consistent with the D+2 chain ending as filed — the Sep 19 overnight MEDIUM block was real, and the chain termination at HE24 (SCI 0.321) correctly predicted the subsequent reduction

**Realized**: No binding confirmation. No lambda data. The 5-hour MEDIUM block profile (SCI 0.366-0.410) appears consistent with Sep 20 overnight wind being lower, supporting the filed overnight wind structure.

**Verdict**: STRUCTURAL HIT (direction and magnitude of wind profile consistent with filed description). Binding probability and lambda UNVERIFIABLE.

---

### D+2 Chain Termination Signal — CONFIRMED

**Filed**: Sep 19 HE24 GR_WEST = 9,589 MW → SCI = 0.321 → BELOW threshold 0.350 → D+2 trigger for Sep 20 NOT activated. Ends the Sep 11-18 consecutive D+2 trigger chain (7-8 days).

**Confirmed by Sep 20 D+1 filing**:
- Sep 20 D+1 filing: "GR_WEST overnight (HE01-06) at 7,139-9,977 MW — confirming yesterday's D+2 chain-termination signal (HE24 SCI 0.321)"
- Sep 20 overnight max GR_WEST = 9,977 MW, notably lower than Sep 19 HE01-05 range of 10,911-12,243 MW
- WEST_TO_NORTH tier downgraded from MEDIUM (Sep 19) to LOW-MEDIUM (Sep 20) in the Sep 20 filing, consistent with chain termination reducing overnight wind pressure

**Verdict**: CONFIRMED. The D+2 continuity heuristic (SCI threshold 0.350) correctly predicted chain termination. This is the fourth consecutive cycle where the D+2 carry-in/termination logic has produced structurally consistent predictions. The heuristic is robust for Stage 0 provisional use.

---

## 2. Lambda Distribution vs Realized — Pinball Loss per Quantile

**N/A** — no settlement data for Sep 19 flowday.

Filed quantile estimates for reference (for retrospective validation when Tenaska PTP access is restored):
- DUCK_CURVE_MIDDAY HE09-12: P50 = $20, P90 = $48, P99 = $110
- WEST_TO_NORTH_345 HE01-05 overnight: P50 = $0, P90 = $18, P99 = $58
- GKS E[MCC] HE09-12: -$3.5 to -$4.5/MWh

Calibration note: Prior learning A1 (Sep 17 self-review) identified evening WEST_TO_NORTH λ as systematically underestimated by ~10-15x at the central estimate. No evening West constraint call was filed for Sep 19 (GR_WEST drops to 2,790 MW midday, no evening West constraint expected), so this prior learning does not apply to Sep 19's call structure.

---

## 3. PTDF Projection Accuracy — GKS Nodal MCC MAE

**N/A** — no settlement data for Sep 19 flowday.

Filed GKS MCC estimates for reference:
- HE09-12 (DUCK_CURVE SEVERE dominant): -$3.5 to -$4.5/MWh
- HE01-05 overnight (WEST_TO_NORTH MEDIUM): -$0.5 to -$1.0/MWh (secondary signal)
- HE18-21 (SOUTH_HOUSTON NEGLIGIBLE): ~$0

Comparison note: Sep 20 filing shows GKS MCC HE09-13 as -$2.0 to -$3.0/MWh (MODERATE duck, less deep). Sep 19's -$3.5 to -$4.5/MWh filed for a SEVERE event is directionally larger — consistent with the relative severity of the two days. No validation possible until Tenaska PTP restored.

---

## 4. Quantitative Metrics

| Metric | Filed | Realized | Delta | Verdict |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY direction (HE09-12) | Binding likely (55-68%); GKS MCC negative | N/A — no settlement | Unconfirmed | UNVERIFIABLE |
| DUCK_CURVE_MIDDAY magnitude (E[λ|binding]) | $32-45/MWh | N/A | N/A | UNVERIFIABLE |
| WEST_TO_NORTH_345 overnight profile (SCI) | 5-hour MEDIUM block, SCI 0.366-0.410 | Sep 20 data structural support (lower chain continuation) | Structurally consistent | STRUCTURAL HIT |
| D+2 chain termination signal | Sep 19 HE24 SCI 0.321 → NOT triggered for Sep 20 | Confirmed: Sep 20 GR_WEST 7,139-9,977 MW (lower than Sep 19 10,911-12,243 MW) | Correct | CONFIRMED |
| SOUTH_HOUSTON_IMPORT NEGLIGIBLE | <3%; NL ramp 11,318 MW (3,543 MW below floor) | Consistent with Sep 20 Sunday load 13,672 MW lower than Sep 19 | Structurally consistent | STRUCTURAL HIT |
| GKS E[MCC] HE09-12 | -$3.5 to -$4.5/MWh | N/A | N/A | UNVERIFIABLE |
| Saturday WEPEAK discount (-3 to -5 ppt) | Applied | N/A — cannot verify if discount was correctly sized | Uncalibrated | OPEN QUESTION |

**Overall hit rate**: N/A (formal metric). Structural validation: D+2 chain termination CONFIRMED; overnight WEST profile structurally consistent; SOUTH_HOUSTON NEGLIGIBLE structurally consistent. DUCK_CURVE dominant signal (highest consequence call) UNVERIFIABLE.

---

## 5. Stage 0 Provisional Limitations — Sep 19 Assessment

Sep 19 is the highest-calibration-value day since Sep 13 in the Stage 0 series:
- **First Saturday WEPEAK with SEVERE duck curve (NL 23,715 MW)** — no prior Saturday SEVERE analog exists in Stage 0 series
- **Deepest duck curve in the Sep 2026 WEPEAK series** (only Sep 13 Sunday at 22,188 MW was deeper)
- **Near solar record** (32,027 MW vs Sep 14 series record 32,307 MW)
- **D+2 chain termination** — end of longest consecutive chain (8 days Sep 11-18)

Every one of these structural features requires settlement data (RTSPP at HE09-12 and overnight hours) to quantify the forecasting value. The current DEGRADED state means all four data points are deferred.

Stage 0 provisional policy implication: downstream agents (bess-optimizer, dart-virtual-trader) that applied the sep 19 DUCK_CURVE SEVERE call (55-68% binding, GKS MCC -$3.5 to -$4.5/MWh) cannot confirm whether the congestion signal was accurate. They should continue applying minimum Stage 0 provisional weight per policy until settlement recovery provides retrospective validation.

---

## 6. Key Learnings

**L1 — D+2 chain termination heuristic (SCI threshold 0.350) continues to demonstrate structural reliability**: The fourth consecutive cycle where the D+2 carry-in/termination call from HE24 SCI proved structurally consistent (Sep 15→Sep 16 carry-in, Sep 16→Sep 17 carry-in, Sep 17→Sep 18 carry-in, Sep 18→Sep 19 continuation, Sep 19→Sep 20 termination). This heuristic should be retained in Stage 1 as a baseline feature alongside SCI continuous values. No new calibration data needed — the Sep 20 confirmation is the fourth independent validation.

**L2 — Saturday WEPEAK duck curve discount direction is uncertain for SEVERE events**: The -2 to -4 ppt Saturday discount vs Sunday WEPEAK was applied to P(binding) on Sep 19. Sep 20 comparison shows Saturday load peak (83,215 MW) was 13,672 MW higher than Sunday (69,543 MW). For deep SEVERE duck curves where solar injection depth (not load level) is the dominant binding driver, a Saturday load premium vs Sunday may argue for *removing* the discount or even reversing it. This calibration question cannot be resolved without Sep 19 settlement data. Flag for Stage 1: include day-of-week and load-level interaction as features for DUCK_CURVE tier probability separately from lambda.

**L3 — Single-source (YES_ENERGY only) cycles produce CI ±8-12 ppt on all probabilities**: Sep 19 was a single-source cycle (Enverus absent). The prior Sep 18 cycle showed Enverus overnight wind was +21% above YES_ENERGY. If Enverus had been available Sep 18 (filing date for Sep 19 forecast), the Sep 19 overnight WEST_TO_NORTH SCI estimates could have been 0.05-0.07 higher, potentially raising P(binding) for HE01-05 from 14-24% to 20-30%. The uncertainty band is real and CI widening was appropriately applied. However, the magnitude of the Enverus upside bias (~21%) is large enough to matter in a MEDIUM-tier overnight window. Stage 1 should track the Enverus/YES_ENERGY overnight wind bias systematically.

---

## 7. Actions for Stage 0 Improvement

**A1 — Sep 19 settlement recovery is highest priority in the September backlog**: Sep 19 represents the first Saturday SEVERE duck curve in the Stage 0 series and the endpoint of the longest D+2 chain. When Tenaska PTP connectivity is restored (user VPN/local execution required), Sep 19 RTSPP at HE09-12 should be fetched immediately and this self-review updated. Specifically needed: HE09-12 RTSPP (duck curve SEVERE binding confirmation), HE01-05 DASPP vs RTSPP spread (overnight West constraint), HE24 GR_WEST confirmation for D+2 chain termination.

**A2 — Track Saturday vs Sunday WEPEAK duck curve tier outcomes separately when settlement recovered**: When Sep 19 settlement is available, compare Sep 19 (Saturday SEVERE) realized RTSPP vs Sep 13 (Sunday SEVERE, NL 22,188 MW) and any available Sep 20 settlement (Sunday MODERATE, NL 30,390 MW). This three-day comparison will allow calibrating the day-of-week discount direction for SEVERE-tier events specifically. If Saturday RTSPP at HE09-12 exceeds Sunday analog (opposite of what the -2 to -4 ppt discount implies), the discount should be removed or reversed for SEVERE tier. Feed findings into Stage 1 feature design.

---

## 8. Stage 0 Progress Note

**CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (no change)
- W3 initiation blocked: disk capacity unresolved since May 2026
- Hub-pair LMP (W3 item 0.10): NOT STARTED, ~121st consecutive cycle overdue since 2026-06-11
- Bus-level LMP (W3 item 0.09): NOT STARTED, 60 GB+ disk required
- Tenaska PTP data gap: ~50+ flowdays settlement pending bulk recovery (Sep 19 now included)
- Smartbidder: MSAL expired (~Day 7 since 2026-09-14), renewal required

**Sep 11-19 D+2 trigger chain (8 consecutive days)**: Correctly called as terminated at Sep 19 HE24. Confirmed by Sep 20 D+1 filing. This is the highest-value calibration event in the D+2 heuristic series to date. The chain's end corresponds to a structural shift from summer-peak West wind to September tail-end wind pattern — pending weather data to confirm whether this represents a seasonal transition or a transient sub-week wind decrease.

---

*Filed*: 2026-09-20 CT
*Reviewer*: congestion-analyst
*Review target*: D+1 forecast filed 2026-09-18 for flowday 2026-09-19 (Saturday WEPEAK)
*Settlement data*: `reports/daily/pnl/2026-09-19.md` — DEGRADED (Tenaska 401 + Smartbidder MSAL expired). No actuals available.
*Naming note*: File named `2026-09-20.md` per established convention (file date = filing date). `memory/congestion-analyst/learnings/2026-09-19.md` already exists as the Sep 18 flowday review (filed Sep 19).
*Structural validation source*: `memory/congestion-analyst/history/2026-09-20.md` — D+2 chain termination confirmed; Sep 20 overnight GR_WEST 7,139-9,977 MW consistent with Sep 19 HE24 SCI 0.321 chain-end signal.
*Prior learnings applied*: Evening WEST_TO_NORTH λ underestimation (A1 from 2026-09-18.md — not applicable on Sep 19 as no evening West constraint was filed); D+2 carry-in mechanism (from Sep 16-19 series); Single-source CI widening (from Sep 18 cycle)
*Next review*: 2026-09-21 (for Sep 20 Sunday WEOFF flowday — MODERATE duck curve NL 30,390 MW; D+2 chain termination settlement status)
