# Self-Review — 2026-10-05 (CT)
# Outlook filed: 2026-10-06 (Monday WDPEAK) — Stage 0 provisional, DEGRADED cycle

---

## 1. Model Accuracy Self-Assessment — DEGRADED Condition CI Adequacy

**Condition**: No live data for this cycle or the preceding 5 days (Oct 1-5). All estimates derived from Stage 0 historical series (through Sep 30) + October seasonal patterns + Monday WDPEAK structural heuristics.

**CI widening applied**: ±15-20 ppt (vs typical single-source ±8-12 ppt). Assessment: the widening was appropriate and correctly disclosed.

**Adequacy of P(binding) ranges under DEGRADED condition**:

- DUCK_CURVE_MIDDAY HE10-13 at 12-22%: The range spans a full MODERATE-MILD boundary. The lower bound (12%) is structurally grounded in MILD tier calibration (NL trough >32,000 MW). The upper bound (22%) is the bottom of MODERATE tier. The true binding probability without live solar/wind data cannot be narrowed further — the range is appropriate given the uncertainty. The ±15-20 ppt CI disclosure is honest and correct.

- WEST_TO_NORTH_345 HE01-06 at 10-20%: Range reflects genuine uncertainty about whether October fall wind season produces any HE01-06 hours above SCI 0.350. Without STWPF (Enverus) data, the central estimate of GR_WEST 8,000-12,000 MW overnight spans both sides of the MEDIUM threshold (10,440 MW). The range is appropriate — it does not overcommit to a direction.

- WEST_TO_NORTH_345 HE22-24 at 8-15%: Narrower range reflects the late-evening position being less certain than overnight. Appropriate — no new evidence to anchor a specific direction.

- SOUTH_HOUSTON_IMPORT at <4% NEGLIGIBLE: Highly confident given October temperature moderate conditions and the load decline from summer. The NEGLIGIBLE call is robust even without live data.

**Key structural limitation acknowledged correctly**: The 5-day gap (Oct 1-5) means any regime change — new high-wind pattern, unusual thermal outages, changed solar output — is undetectable. This is the dominant source of structural uncertainty, and it was correctly identified as the primary risk rather than the model CI per se.

**Verdict**: CI calibration under DEGRADED condition is adequate. The ±15-20 ppt widening relative to a single-source ±8-12 ppt baseline is conservative and appropriate. The P(binding) ranges are directionally grounded but carry insufficient conviction for high-stakes downstream decisions. The MINIMUM decision weight guidance for bess-optimizer and dart-virtual-trader was correctly applied.

**Gap for improvement**: Without live data recovery, there is no mechanism to validate these estimates against realized outcomes for Oct 6. The self-review for 2026-10-06.md (tomorrow) will be unable to perform binding hit-rate or λ MAE analysis until Tenaska PTP settlement becomes available (~T+2). Estimated settlement availability: ~2026-10-08 at the earliest, contingent on Tenaska PTP recovery.

---

## 2. Stage 0 Progress State — Current Status Check

Source: `memory/congestion-analyst/plans/stage-progress.md` (read 2026-10-05)

**Current stage**: Stage 0 — Infrastructure. No stage transition since project inception.

**Blocking issues (unchanged from prior cycles)**:

| Item | Status | Notes |
|---|---|---|
| W3 initiation | BLOCKED | Disk capacity unresolved since at least 2026-06-11 |
| Hub-pair LMP (W3 item 0.10) | NOT STARTED | ~139th+ consecutive cycle overdue; originally due 2026-06-11 |
| Tenaska PTP | DOWN | ~160+ flowdays settlement pending bulk recovery |
| Smartbidder MSAL | EXPIRED | Day ~21+ since 2026-09-14 renewal failure; needs Ascend rep |
| Yes Energy | ABSENT this cycle | 5-day gap Oct 1-5; last production cycle 2026-09-29 |
| Enverus | ABSENT this cycle | Absent since ~2026-09-22 (estimated) |

**Infrastructure accumulation**: The backlog is now severe. 160+ flowdays of pending Tenaska settlement means T+1/T+2 calibration has been unavailable for the entire Q3 2026 high-congestion season. The Sep 2026 WDPEAK series (which included several extreme events: Sep 14 TRIPLE EXTREME, Sep 30 DUAL STRESSOR) has produced zero settlement validation. This represents the highest-priority calibration gap in the Stage 0 series.

**Stage 0 to Stage 1 transition readiness**: Not ready. Stage 1 requires hub-pair LMP historical data for LightGBM baseline training. This data has never been collected (W3 item 0.10 not initiated). The prerequisite for Stage 1 cannot be met until: (a) disk capacity is resolved, (b) W3 is initiated, and (c) hub-pair LMP backfill is completed for at least 6 months of history.

**Assessment**: Stage 0 progress is at a standstill. The infrastructure is operational for pattern-based provisional outlook production but is not advancing toward Stage 1. The primary bottleneck is disk capacity / W3 initiation.

---

## 3. Data Recovery Priority — First Validations on Live Data Return

When live data is restored (any source), the following validations should be performed in priority order:

**Priority 1 — Tenaska PTP settlement bulk recovery (highest calibration value)**

Hypothesis to validate: Sep 14 TRIPLE EXTREME binding call (P=65-80% duck curve EXTREME, P=22-35% SOUTH_HOUSTON_IMPORT, 22-hour WEST_TO_NORTH MEDIUM) — this is the highest-stakes forecast in the Stage 0 series. Settlement data will confirm whether the EXTREME duck curve and SOUTH_HOUSTON_IMPORT above-binding-floor conditions actually produced the expected λ distribution. Target: confirm/reject E[λ|binding] $30-45 and MCC -$5.0 to -$7.5/MWh for GKS HE09-12.

**Priority 2 — Sep 30 DUAL STRESSOR validation**

Sep 30 was filed as the strongest hub-pair basis day in the Sep 2026 WDPEAK series (E[HB_WEST→HB_NORTH] = -$3.0 to -$5.5/MWh daily avg; overnight -$5.0 to -$9.0/MWh). Settlement data will calibrate whether these dollar-magnitude estimates were correct. The DUAL STRESSOR structure (SEVERE duck + VERY HIGH WEST_TO_NORTH simultaneously) needs calibration because Oct 2026 may produce recurrences as fall wind season interacts with solar decline.

**Priority 3 — October calibration baseline for DUCK_CURVE_MIDDAY**

The Oct 6 forecast assumes NL trough 28,000-36,000 MW (MODERATE-MILD boundary). The first live Yes Energy bidclose for an October flowday will immediately update this estimate. The critical hypothesis: does October solar actually produce 20,000-27,000 MW peaks as assumed, or is it higher/lower? This directly determines whether DUCK_CURVE_MIDDAY remains at MODERATE-MILD (12-22%) or shifts to MILD (<12%) for the rest of October.

**Priority 4 — Smartbidder MSAL renewal for Non-Spin DA price**

The 1.8x right-tail rule for dart-virtual-trader cannot be applied without Smartbidder. This rule was last confirmed active in the Jul 21-22 series. Renewal from Ascend rep is the prerequisite for restoring this signal.

**Priority 5 — October overnight GR_WEST baseline**

The fall wind season onset assumption (central est. 8,000-12,000 MW overnight) is based on historical seasonal patterns, not 2026 Oct data. First live Enverus STWPF for an October flowday will allow immediate update of the SCI distribution for October WEST_TO_NORTH risk.

---

## 4. October Seasonality — Updated Pattern Recognitions

The following October patterns were identified or reinforced in today's analysis and should be carried forward as calibrated priors:

**4a. Solar Peak Decline — Material Duck Curve Step-Down**

Sep 2026 WDPEAK solar peaks: 27,803-32,308 MW. October early-month estimate: 20,000-27,000 MW. This represents a 15-25% reduction in solar peak injection. The consequence is a structural shift in the duck curve from SEVERE/EXTREME territory (which dominated Sep 2026 series) toward MODERATE-MILD. This seasonal transition is the single most important October calibration update relative to the Sep 2026 baseline.

Pattern registered: DUCK_CURVE_MIDDAY P(binding) in early October WDPEAK is expected in the 10-25% range (MODERATE-MILD boundary), not the 50-75% range that characterized Sep 14 and Sep 30.

**4b. SOUTH_HOUSTON_IMPORT Structural Decline**

July-August WDPEAK evening NL ramp (HE18→HE21) regularly reached 16,000-22,000 MW. October temperatures reduce AC load materially. October NL ramp estimate: 6,000-10,000 MW — far below the non-binding floor (+14,861 MW) and certainly below the binding floor (+17,935 MW). SOUTH_HOUSTON_IMPORT transitions to NEGLIGIBLE tier for all standard October conditions. Exception: an unusual late-season heat event could push load higher, but this is a tail scenario for October.

Pattern registered: SOUTH_HOUSTON_IMPORT effectively exits the active constraint set for early-October. Monitoring should shift attention from this constraint toward WEST_TO_NORTH as the primary seasonal risk.

**4c. WEST_TO_NORTH Fall Wind Season — Primary October Constraint**

October marks the onset of the West Texas fall wind season. The pattern from the Sep 2026 series shows GR_WEST was already elevated by Sep 30 (15,416-16,481 MW overnight — exceptional). October overnight GR_WEST in the 10,000-15,000 MW range is consistent with historical fall patterns. This means:

- SCI MEDIUM threshold (0.350 / ~10,440 MW) crossings in overnight hours are a regular seasonal feature in October, not a tail event.
- The WEST_TO_NORTH constraint replaces SOUTH_HOUSTON_IMPORT as the dominant overnight risk for BESS dispatch and DART positions.
- D+2 continuity trigger chains (SCI >0.350 at HE24) should be expected to occur with moderate frequency in October overnight windows.

Pattern registered: For October WDPEAK cycles, WEST_TO_NORTH HE01-06 should default to LOW-MEDIUM (10-20%) rather than NEGLIGIBLE unless STWPF explicitly shows low-wind conditions.

**4d. Monday WDPEAK Day-Type Context for October**

Monday WDPEAK in October has two distinguishing features vs midweek: (1) load ramps from Sunday-night low into full business day, creating a steeper intraday load increase; (2) Monday discount vs midweek WDPEAK for SOUTH_HOUSTON_IMPORT is -2 to -5 ppt (already NEGLIGIBLE in October, so this discount is not material). The duck curve on Monday is structurally similar to other WDPEAK days in the October seasonal range — no Monday-specific duck curve adjustment is needed.

**4e. Intraday GR_WEST Swing Pattern in Fall**

The Sep 30 intraday GR_WEST swing was 10,250 MW (16,481 MW HE01 to 6,231 MW HE24). This large swing pattern — high overnight, low midday — is characteristic of Texas fall wind diurnal cycle. October is expected to follow the same pattern. Implication: WEST_TO_NORTH risk is concentrated in overnight HE01-06 and late-evening HE22-24 windows, not midday WDPEAK hours. Midday GR_WEST in October is likely below SCI 0.350 on most days.

---

## 5. Self-Review Summary

| Category | Assessment |
|---|---|
| CI adequacy under DEGRADED condition | ADEQUATE — ±15-20 ppt widening correct; MINIMUM downstream weight applied correctly |
| Stage 0 progress | BLOCKED — disk capacity / W3 / hub-pair LMP backlog unresolved; no stage transition imminent |
| Data recovery priority | Tenaska bulk recovery > Sep 14 / Sep 30 calibration > Oct baseline Yes Energy > Smartbidder MSAL > Enverus STWPF Oct |
| October seasonal patterns updated | 4 patterns registered: solar decline (MODERATE-MILD duck), SOUTH_HOUSTON_IMPORT decline (NEGLIGIBLE tier), WEST_TO_NORTH rise (fall season onset, LOW-MEDIUM default), GR_WEST intraday swing (overnight concentrated) |
| Binding hit-rate | CANNOT ASSESS — no settlement data available for Oct 6 flowday (Tenaska PTP down) |
| λ MAE / pinball loss | CANNOT ASSESS — no settlement data available |
| Nodal MCC MAE (GKS) | CANNOT ASSESS — no Tenaska PTP validation available |

**Next self-review trigger**: When Tenaska PTP bulk recovery occurs, prioritize Sep 14 and Sep 30 settlement validation before filing the next forward outlook. Both events are high-value calibration anchors for the Stage 0 series.
