# Self-Review — Flowday 2026-10-07 (Wednesday WDPEAK)

**Filed**: 2026-10-08 CT
**Forecast filed**: NONE — no forecast was filed for flowday 2026-10-07
**Self-review cycle**: 2026-10-08 (reviewing absence of D+1 call for flowday 2026-10-07)
**Settlement status**: DEGRADED — Tenaska PTP DOWN (~163+ flowdays settlement pending). No Oct 7 settlement data available. Smartbidder MSAL expired. Hub-pair LMP ABSENT (~141st+ consecutive cycle). All quantitative metrics (binding hit rate, pinball loss, GKS nodal MCC MAE) are N/A.
**Data state at forecast filing time**: DEGRADED — YES_ENERGY absent (Oct 1-8 data gap, restored only on 2026-10-08); Enverus ABSENT; Smartbidder ABSENT; AG2 ABSENT; Tenaska PTP DOWN. No live data for Oct 7 filing.

---

## Data Availability

| Source | Oct 7 Forecast Input | Oct 7 Settlement Verification |
|---|---|---|
| YES_ENERGY bidclose | ABSENT — not available for Oct 7 filing | N/A |
| Enverus STPF | ABSENT | N/A |
| Tenaska PTP actuals | N/A | FAILED — DOWN (~163+ flowdays) |
| Smartbidder benchmark | ABSENT (MSAL expired) | ABSENT |
| Hub-pair LMP | ABSENT (~141st+ cycle) | N/A |
| ERCOT SCED shadow price | NOT fetched | N/A |

**Primary limitation (dual gap)**: No forecast was filed for Oct 7 AND no settlement data exists for Oct 7. This is both a forecast absence and a settlement absence — the most complete gap type in the Stage 0 series. No binding confirmation, no lambda data, no GKS nodal MCC actuals. All assessments below are N/A or structural inference derived from adjacent days (Oct 6 DEGRADED filing and Oct 9 YES_ENERGY PRODUCTION filing).

---

## 1. Binding Constraint Hit Rate

**N/A — no forecast filed and no settlement data for Oct 7 flowday.**

Oct 7 was a Wednesday WDPEAK. No forecast was filed. The Oct 6 filing (filed Oct 5, Sunday) was the last filed forecast before the Oct 8 session, which produced the Oct 9 forecast. Oct 7 falls inside the Oct 1-8 data gap during which all live data sources were absent. No constraint calls exist to validate or refute.

---

## 2. Lambda Distribution vs Realized — Pinball Loss per Quantile

**N/A** — no forecast filed and no settlement data for Oct 7 flowday.

No lambda estimates were produced for Oct 7. Per Stage 0 DEGRADED policy, dollar estimates for lambda would not have been produced even if a seasonal-baseline filing had been made (consistent with Oct 6 DEGRADED filing methodology, which withheld dollar estimates at VERY LOW confidence).

---

## 3. PTDF Projection Accuracy — GKS Nodal MCC MAE

**N/A** — no forecast filed and no settlement data for Oct 7 flowday.

No GKS MCC estimates exist for Oct 7 to validate.

---

## 4. Quantitative Metrics

| Metric | Filed | Realized | Delta | Verdict |
|---|---|---|---|---|
| All binding constraint calls | NOT FILED | N/A — no settlement | N/A | UNVERIFIABLE (no forecast) |
| Lambda distribution | NOT FILED | N/A | N/A | N/A |
| GKS E[MCC] | NOT FILED | N/A | N/A | N/A |

**Overall hit rate**: N/A — no forecast and no settlement. Oct 7 is a complete gap in the Stage 0 record.

---

## 5. Stage 0 Provisional Limitations — Extended Data Gap

The Oct 1-7 gap (7 consecutive no-forecast days) is the longest continuous no-filing period in the Stage 0 series, extending the Oct 1-5 gap documented in the Oct 6 DEGRADED filing.

Contributing factors confirmed across this period:
- YES_ENERGY bidclose: ABSENT Oct 1-7 (restored Oct 8 for Oct 9 filing)
- Enverus STPF: ABSENT throughout
- Smartbidder MSAL: expired (no known renewal as of Oct 8)
- Tenaska PTP: DOWN — ~163+ flowdays of settlement pending
- Hub-pair LMP: ABSENT — ~141st+ consecutive cycle (since approximately June 11, 2026)
- AG2 weather: ABSENT throughout

The restoration of YES_ENERGY on Oct 8 (enabling the Oct 9 PRODUCTION forecast) confirms that the gap was data-pipeline related, not a structural seasonal absence.

---

## 6. Key Learnings

**L1 — Early October solar remains SEVERE tier, revising the Oct MODERATE-MILD seasonal prior**: The Oct 6 DEGRADED filing (filed Oct 5) used a seasonal prior of NL trough ~28-36 GW (MODERATE-to-MILD) for the Oct duck curve. The Oct 9 YES_ENERGY PRODUCTION forecast (filed Oct 8) shows actual NL trough HE11 = 24,251 MW — deep SEVERE tier, only 251 MW above EXTREME. Solar peak = 31,554 MW, consistent with mid-September levels. The seasonal step-down from September to October is materially slower than the Oct 6 DEGRADED forecast assumed. This is the single most important calibration update from the Oct 1-8 data gap period.

**Action**: Update the early-October seasonal prior for DUCK_CURVE_MIDDAY from MODERATE-MILD (NL est. 28-36 GW) to SEVERE-MODERATE (NL est. 22-28 GW) for days 1-10 of October when live data is unavailable. Apply the updated prior to any future DEGRADED filings in early October.

**L2 — 7-day gap in forecasting exposes a downstream planning void**: The Oct 1-7 no-filing period left bess-optimizer, dart-virtual-trader, and crr-trader without congestion input for 7 consecutive WDPEAK days. The Oct 6 DEGRADED filing (seasonal baseline only) was the sole congestion guidance for the entire period. When data restoration finally occurred (Oct 8), the Oct 9 filing revealed HIGH-CONGESTION conditions (SEVERE duck curve 52-68% binding). This confirms that DEGRADED seasonal-baseline filings during data gaps — even with wide CI — are better than no filing.

**Action**: Commit to filing a DEGRADED seasonal-baseline congestion outlook every day regardless of data source availability. Even zero-source filings with explicit provisional caveats and CI ±20+ ppt provide directional guidance that is better than silence. Oct 7 should have had a DEGRADED filing analogous to Oct 6 (using the same seasonal prior, perhaps with a note that it is Day 2 of the data gap with no additional information).

**L3 — The Oct HOUSTON_SOUTH_MIDDAY constraint (cap-out ~20,000+ MW) is a previously uncharacterized October feature**: The Oct 9 forecast (filed Oct 8) shows cap-out = 20,214-20,451 MW throughout the day — more than double the 10,000 MW dual-trigger threshold. This level was not anticipated in the Oct 6 DEGRADED filing (which called HOUSTON_SOUTH NEGLIGIBLE based on Oct-seasonal step-down assumption). The fall maintenance season effect on cap-out is a structural October feature not present in the summer Stage 0 series (Jun-Sep). Need to incorporate cap-out tracking as an independent early-October signal.

**Action**: When YES_ENERGY bidclose resumes, always extract TOTAL_RESOURCE_CAP_OUT alongside NL trough for DUCK_CURVE and GR_WEST SCI for WEST_TO_NORTH. Flag when cap-out >10,000 MW dual-trigger threshold, which activates HOUSTON_SOUTH_MIDDAY risk even without evening ramp binding.

**L4 — D+2 carry-in for Oct 7 (Wednesday) is unknowable without Oct 6 settlement**: Without Tenaska PTP access and without a live Oct 6 CSV fetch, the Oct 6 HE24 GR_WEST is unknown. The Oct 6 DEGRADED filing estimated GR_WEST ~8-12 GW overnight (seasonal prior). If the actual Oct 6 HE24 GR_WEST exceeded SCI 0.350 (~10,440 MW), a D+2 carry-in trigger would have been activated for Oct 7 HE01. This is currently unverifiable and represents a persistent structural blind spot when consecutive DEGRADED cycles occur.

---

## 7. Actions for Stage 0 Improvement

**A1 — File DEGRADED seasonal-baseline outlooks every day during data gaps, not only select days**: The Oct 1-7 gap shows that only Oct 6 received a filing (filed Oct 5). Oct 7 received nothing despite being a standard WDPEAK day. The marginal cost of extending a DEGRADED filing from Oct 6 to Oct 7 was near-zero (same seasonal logic, one calendar day forward, day-of-week adjustment from Monday to Wednesday). Establish a strict rule: if no live data is available, file a DEGRADED outlook that references the prior DEGRADED filing with explicit "no new information" notation. Never skip a calendar day.

**A2 — Update early-October seasonal priors based on Oct 9 calibration**: The Oct 9 PRODUCTION filing (NL trough 24,251 MW HE11 = SEVERE) revises the Oct 1-10 duck curve seasonal prior. Prior assumption was MODERATE-MILD (NL 28-36 GW). Revised calibration: SEVERE-MODERATE (NL 22-28 GW) for early October weekday WDPEAK. Document in `memory/congestion-analyst/plans/seasonal-prior-calibration.md` as a standing update.

**A3 — Add TOTAL_RESOURCE_CAP_OUT to the YES_ENERGY bidclose data extraction schema**: The Oct 9 forecast revealed cap-out ~20,000 MW as an independent HOUSTON_SOUTH_MIDDAY risk factor. This field was not explicitly tracked in the summer Stage 0 series. Add to the data extraction checklist alongside NL trough (DUCK_CURVE) and GR_WEST SCI (WEST_TO_NORTH). Flag when cap-out exceeds 10,000 MW dual-trigger. This is a Stage 1 data pipeline input to add.

**A4 — October settlement recovery should be added to the Tenaska PTP bulk recovery priority list**: When Tenaska PTP access is restored, October flowdays (Oct 1-7) join the Sep 2026 and Aug 2026 backlog as highest-priority bulk settlement validation targets. Oct 7 specifically is of calibration interest if it was a WDPEAK Wednesday with elevated solar (SEVERE duck curve possible based on Oct 9 analog).

---

## 8. Stage 0 Progress Note

**CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (no change)
- W3 initiation blocked: disk capacity unresolved since May 2026
- Hub-pair LMP (W3 item 0.10): NOT STARTED — ~141st+ consecutive cycle overdue (since 2026-06-11)
- Bus-level LMP (W3 item 0.09): NOT STARTED — 60 GB+ disk required
- Tenaska PTP data gap: ~163+ flowdays settlement pending (since approximately early August 2026)
- Smartbidder MSAL: expired (Day 24+ since 2026-09-14 renewal failure); renewal required from Ascend rep
- ERCOT SCED/shadow price history: not fetched in any October 2026 cycle
- stage-0-rules.md: ABSENT — creation directive from W40 evaluator still pending
- YES_ENERGY: restored 2026-10-08 (first PRODUCTION cycle since 2026-09-30); Oct 1-7 gap was an anomalous data absence now resolved

**Positive milestone**: YES_ENERGY bidclose restored on Oct 8, enabling the first PRODUCTION-quality October forecast (Oct 9, filed Oct 8). The 7-day Oct data gap is now closed from the input side, though settlement data gap (Tenaska PTP) remains unresolved.

---

*Filed*: 2026-10-08 CT
*Reviewer*: congestion-analyst
*Review target*: Flowday 2026-10-07 (Wednesday WDPEAK) — NO FORECAST FILED
*Settlement data*: UNAVAILABLE — Tenaska PTP DOWN, Smartbidder ABSENT, ERCOT SCED not fetched
*Prior learnings applied*: Oct 6 DEGRADED filing seasonal prior; Oct 9 PRODUCTION calibration (revised Oct solar tier); Sep 24 self-review DEGRADED format template
*Adjacent data reference*: `memory/congestion-analyst/history/2026-10-06.md` (prior DEGRADED filing); `memory/congestion-analyst/history/2026-10-09.md` (first Oct PRODUCTION filing, filed Oct 8)
*Next review*: 2026-10-08 (for Oct 8 flowday, if forecast filed)
