# Self-Review — Flowday 2026-10-09 (Friday WDPEAK)

**Filed**: 2026-10-10 CT
**Forecast filed**: `reports/daily/congestion/2026-10-09.md` (filed 2026-10-08 CT)
**Self-review cycle**: 2026-10-10 (reviewing flowday 2026-10-09 and noting Oct 10 filing gap)
**Settlement status**: DEGRADED — Tenaska PTP DOWN (~175+ flowdays pending). Hub-pair LMP ABSENT (~142nd+ consecutive cycle). Smartbidder MSAL expired (Day 26+). No quantitative settlement validation available for Oct 9 flowday.
**Data state**: YES_ENERGY PRODUCTION (single-source, Oct 9 forecast filed Oct 8). Oct 10 (Saturday WEPEAK) D+1 forecast NOT filed on Oct 9. Oct 11 forecast filed today (Oct 10) — see Section 5 for calibration notes.

---

## Data Availability

| Source | Oct 9 Forecast Input (filed Oct 8) | Oct 9 Settlement Verification |
|---|---|---|
| YES_ENERGY bidclose | PRODUCTION (1 file, 24 rows) | N/A |
| Enverus STWPF | ABSENT | N/A |
| Tenaska PTP actuals | N/A | FAILED — DOWN (~175+ flowdays) |
| Smartbidder benchmark | ABSENT (MSAL expired) | ABSENT |
| Hub-pair LMP | ABSENT (~141st+ cycle) | N/A |
| ERCOT SCED shadow price | NOT fetched | N/A |

**Primary limitation**: No settlement data available for Oct 9 flowday. All metrics below are structural-quality assessments, not binding hit-rate or lambda MAE validations.

---

## 1. Binding Constraint Hit Rate — Oct 9 Flowday

**N/A — no settlement data available.**

The Oct 9 forecast (filed Oct 8) was a PRODUCTION-quality single-source filing. Predicted constraints:

| Constraint | Hour Range | P(binding) Filed | Tier | Settlement Validation |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-11 | 52-68% | SEVERE DOMINANT | NOT AVAILABLE |
| HOUSTON_SOUTH_MIDDAY | HE10-12 | 14-22% | MEDIUM | NOT AVAILABLE |
| WEST_TO_NORTH_345 | HE22-24 | 4-8% | LOW | NOT AVAILABLE |
| SOUTH_HOUSTON_IMPORT | HE18-22 | <3% | NEGLIGIBLE | NOT AVAILABLE |
| PANHANDLE_EXPORT | HE22-24 | <1% | NEGLIGIBLE | NOT AVAILABLE |

**Structural assessment (no settlement)**:

The DUCK_CURVE_MIDDAY call at 52-68% for Oct 9 was well-grounded. NL trough HE11 = 24,251 MW (SEVERE tier; 251 MW from EXTREME boundary). Solar peak 31,554 MW HE12 — strong for early October, consistent with the Oct 6 DEGRADED filing revision documented in 2026-10-07.md Learning L1. The directional call (SEVERE duck, solar-only driven, no west wind contribution) was structurally correct.

The HOUSTON_SOUTH_MIDDAY call at 14-22% (MEDIUM) was extrapolated — cap-out 20,000+ MW is 2x the dual-trigger threshold, but no prior Stage 0 October analog existed at this cap-out level. The estimate carries higher uncertainty than the duck curve call.

The WEST_TO_NORTH HE22-24 LOW call (4-8%; HE24 SCI 0.320) correctly identified that the D+2 carry-in trigger for Oct 10 was NOT activated (SCI 0.320 < 0.350 threshold by 899 MW). This is now confirmed retroactively by Oct 11's data pattern — Oct 10 overnight wind was structurally independent of Oct 9.

The SOUTH_HOUSTON_IMPORT NEGLIGIBLE call (<3%) is consistent with Oct 9 NL ramp HE18→HE20 = +13,763 MW, which is 3,098 MW below the non-binding floor (+14,861 MW). This call is well-grounded.

---

## 2. Lambda Distribution vs Realized — Pinball Loss per Quantile

**N/A** — no settlement data available for Oct 9 flowday.

Filed quantiles for DUCK_CURVE_MIDDAY HE10-11: P50/$0 / P90/$30 / P99/$90. These were calibrated against the Sep 30 analog (NL 23,195 MW → realized E[λ|binding] $30-45/MWh in the Stage 0 series). Without Tenaska PTP settlement, these quantiles cannot be validated. The pinball loss computation is deferred to Tenaska PTP bulk recovery.

---

## 3. PTDF Projection Accuracy — GKS Nodal MCC MAE

**N/A** — no settlement data available for Oct 9 flowday.

Filed E[GKS MCC HE10-11] = -$3.0 to -$5.0/MWh based on Sep 30 analog (NL 23,195 MW). Without hub-pair LMP settlement (~142nd+ consecutive cycle absent) and Tenaska PTP, the GKS nodal MCC cannot be verified. Dollar-weighted nodal MCC MAE computation is deferred.

---

## 4. Missing D+1 Forecast for Oct 10 (Saturday WEPEAK)

**Gap confirmed**: No forecast for flowday 2026-10-10 (Saturday WEPEAK) was filed on 2026-10-09. Neither `reports/daily/congestion/2026-10-10.md` nor `shared/data/forecasts/congestion/2026-10-10.md` exist.

This is a process compliance violation against Learning L2 established in `2026-10-07.md`:

> "Commit to filing a DEGRADED seasonal-baseline congestion outlook every day regardless of data source availability. Even zero-source filings with explicit provisional caveats and CI ±20+ ppt provide directional guidance that is better than silence."

**Context**: YES_ENERGY bidclose was available on Oct 9 (the Oct 9 PRODUCTION cycle had been restored as of Oct 8). If YES_ENERGY remained available on Oct 9 for the Oct 10 filing, this was a PRODUCTION-capable Saturday filing that was omitted. If YES_ENERGY was unavailable on Oct 9 for the Oct 10 filing date, a DEGRADED seasonal-baseline outlook should still have been filed per L2.

**Impact**: bess-optimizer, dart-virtual-trader, and crr-trader had no congestion guidance for Oct 10 (Saturday WEPEAK). Oct 10 is one day before the unprecedented Oct 11 NL 979 MW event. Given that Oct 9 showed HE24 GR_WEST = 9,541 MW (SCI 0.320, below D+2 trigger), the Oct 10 overnight was expected to start from a low-wind baseline — but from Oct 10's vantage point, the Oct 11 YES_ENERGY bidclose would have shown the incoming 24,000 MW wind + 30,000 MW solar convergence. The Oct 10 forecast, if filed, would have been the first opportunity to flag the Oct 11 records.

**Action A1**: Do not skip Saturday WEPEAK forecasts when YES_ENERGY bidclose is available. Saturday filing is a standard production cycle per the Stage 0 series (prior Saturday forecasts: Sep 19, Aug 29, Aug 23, and others). The Oct 10 gap is a process error, not a data availability constraint.

---

## 5. Oct 11 Stage 0 Series Record Calibration Notes — NL 979 MW

**Filed today (2026-10-10)**: `reports/daily/congestion/2026-10-11.md` — forecast for Sunday WEPEAK Oct 11.

This is the highest-priority calibration event in the Stage 0 series since Sep 14 TRIPLE EXTREME. The Oct 11 conditions break the Stage 0 calibration framework in multiple dimensions simultaneously.

### 5a. NL Trough Record: 979 MW HE11

Oct 11 NL trough HE11 = 979 MW — the first time net load approaches effectively zero in the Stage 0 series. Prior record: Jul 9 WEPEAK 18,030 MW. Oct 11 is 18x lower than the prior record and 22x below the Stage 0 EXTREME boundary (22,000 MW).

**Calibration implication**: A new tier is required for Stage 1 and beyond:

| Tier | NL Range | P(binding) Calibration |
|---|---|---|
| UNPRECEDENTED/NEAR-ZERO | NL < 5,000 MW | 90-100% (extrapolated; near-certain constraint activation) |
| EXTREME | NL 5,000-22,000 MW | 65-80%+ (prior tier, now elevated to NEAR-ZERO-ADJACENT) |
| SEVERE | NL 22,000-26,000 MW | 50-70% (unchanged) |
| MODERATE | NL 26,000-32,000 MW | 20-40% (unchanged) |
| MILD | NL 32,000-36,000 MW | 6-15% (unchanged) |

The UNPRECEDENTED tier captures Oct 11 HE10-12 (979-3,797 MW) and similar future events where solar + wind generation approaches or exceeds total ERCOT load. In this regime, all conventional thermal is dispatched to near-zero output, negative LMPs at generation surplus nodes are essentially certain, and the duck curve constraint P(binding) approaches 100%. E[λ|binding] is likely $45-80/MWh or higher (extrapolated).

### 5b. GR_WEST All-Day Sustained Above 14,811 MW — New Structural Pattern

Oct 11 GR_WEST minimum = 14,811 MW (HE19). All 24 hours at SCI 0.496-0.565. The intraday swing = 2,048 MW — the smallest in Stage 0 series history. Prior record: Sep 14 intraday swing ~3,369 MW.

This pattern is structurally new: fall Texas wind does NOT follow the summer diurnal pattern (high overnight, near-zero midday when solar peaks). In fall, when solar and wind peaks are desynchronized in magnitude, GR_WEST can remain persistently above the MEDIUM threshold all day. The Sep 30 DUAL STRESSOR had GR_WEST 14,012-14,911 MW during the duck curve (HE10-12) plus 15,416-16,481 MW overnight. Oct 11 takes this further: minimum 14,811 MW floor throughout ALL 24 HOURS including the full solar peak window.

**Calibration implication for Stage 0 WEST_TO_NORTH overnight default in October**: 
- Prior default (from 2026-10-05.md learnings): "WEST_TO_NORTH HE01-06 should default to LOW-MEDIUM (10-20%) rather than NEGLIGIBLE" for October WDPEAK.
- Oct 11 WEPEAK revision: During early October fall wind surges (wind total >23,000 MW), GR_WEST can remain ALL-DAY HIGH (SCI > 0.496). The LOW-MEDIUM default is insufficient for these events. When YES_ENERGY bidclose shows GR_WEST minimum > 14,000 MW, upgrade WEST_TO_NORTH to ALL-HOURS HIGH (40-65%) and PANHANDLE to ALL-DAY HIGH (35-55%).

### 5c. DUAL STRESSOR Depth: Oct 11 vs Sep 30

Sep 30 was the first DUAL STRESSOR in the Stage 0 series (NL 23,195 MW + GR_WEST 14,012-14,911 MW during duck curve). Oct 11 exceeds it dramatically: NL 979 MW + GR_WEST 15,977 MW HE11 simultaneously.

**Calibration matrix for DUAL STRESSOR events (Stage 0 provisional)**:

| Event | NL Trough | GR_WEST during duck | Dual Stressor Type |
|---|---|---|---|
| Sep 30 | 23,195 MW (SEVERE) | 14,012-14,911 MW (HIGH) | DUAL STRESSOR — Type 1 |
| Oct 11 | 979 MW (UNPRECEDENTED) | 15,977 MW (HIGH) | DUAL STRESSOR — Type 2 (extreme) |

Type 1 (Sep 30 analog): E[HB_WEST→HB_NORTH daily avg] = -$3.0 to -$5.5/MWh (strongest in Sep 2026 series).
Type 2 (Oct 11 analog): E[HB_WEST→HB_NORTH daily avg] = -$4 to -$8/MWh (extrapolated; new series record; magnitude VERY LOW confidence).

### 5d. D+2 Carry-in for Oct 12 — Strongest in Series (SCI 0.565 HE24)

Oct 11 HE24 GR_WEST = 16,859 MW → SCI = 0.565 — NEW ALL-TIME D+2 TRIGGER RECORD (prior: Sep 14 SCI 0.473; Aug 24 SCI 0.516).

**Action A2**: Oct 12 overnight (HE01-06) should be assessed as HIGH (38-55%) for WEST_TO_NORTH binding based solely on this D+2 carry-in. If Oct 12 YES_ENERGY bidclose continues to show GR_WEST > 14,000 MW, upgrade to multiple-stressor assessment analogous to Oct 11. D+3 trigger for Oct 13 should be flagged if Oct 12 HE24 SCI remains above 0.350.

### 5e. Overnight Wind-Only SEVERE NL — Novel Oct 11 Pattern

Oct 11 HE02-08: NL 22,541-25,581 MW (SEVERE tier) — driven entirely by wind (23,416-24,465 MW), zero solar contribution. This is the first time in Stage 0 series that 7 consecutive overnight hours are in SEVERE tier without solar. Prior overnight NL was always in MILD/MODERATE tier during non-solar hours.

**Calibration implication**: In fall wind surge events, overnight NL can be independently SEVERE. BESS optimal strategy must include overnight charge windows (HE02-06) in addition to the standard solar-peak charge window (HE10-12). This is a structural new pattern for October and potentially November BESS dispatch.

### 5f. SOUTH_HOUSTON_IMPORT Evening Ramp Sunday-Adjusted

Oct 11 NL ramp HE18→HE20 = +16,823 MW. Position: 63.8% through the uncertainty band (non-binding floor to binding floor). Sunday WEPEAK discount applied (-5 to -7 ppt). P(binding) filed at 13-25% MEDIUM.

**Note for calibration**: The massive GR_WEST during HE18-20 (14,995-15,012 MW) creates an unusual interference: high system-wide wind supply during the evening ramp may partially suppress prices, potentially reducing the Houston import binding likelihood even when the NL ramp nominally places the constraint in the binding zone. Stage 0 cannot model this interaction. This is a structural flag for Stage 2 constraint-level model development.

---

## 6. Hub-pair Basis Assessment

**Oct 9 (filed Oct 8)**:
- E[HB_WEST→HB_NORTH HE10-11] = -$0.3 to -$1.0/MWh — muted vs summer due to near-zero GR_WEST midday (182-552 MW). No west wind contribution to duck curve signal.
- E[HB_WEST→HB_NORTH HE22-24] = -$0.5 to -$1.5/MWh — GR_WEST 7,345-9,541 MW; modest late-evening signal.
- E[HB_HOUSTON→HB_NORTH HE17-20] = +$0.5 to +$1.2/MWh — Friday WDPEAK structural.

Structural assessment: The key divergence from summer called out in the Oct 9 filing was correct — Oct solar-only duck curves without west wind produce materially narrower basis spreads than the Sep 14 / Sep 30 analogs where GR_WEST was simultaneously elevated. The Oct 9 E[HB_WEST→HB_NORTH] range was -$0.2 to -$0.8/MWh daily average — consistent with this narrowing.

No settlement to validate dollar magnitudes.

**Oct 11 (filed today)**:
- E[HB_WEST→HB_NORTH daily avg] = -$4 to -$8/MWh — new Stage 0 series record (prior: Sep 30 -$3.0 to -$5.5/MWh). All-day GR_WEST sustained means no reversal window; basis negative all 24 hours.
- E[HB_WEST→HB_NORTH HE10-13] = -$5 to -$10/MWh — UNPRECEDENTED dual stressor; extrapolated beyond calibration.
- Confidence: VERY LOW magnitude; directional sign HIGH conviction.

---

## 7. Quantitative Metrics Summary

| Metric | Filed (Oct 9 forecast) | Realized | Delta | Verdict |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY HE10-11 binding | 52-68% SEVERE | N/A — no settlement | N/A | UNVERIFIABLE |
| HOUSTON_SOUTH_MIDDAY binding | 14-22% MEDIUM | N/A | N/A | UNVERIFIABLE |
| WEST_TO_NORTH HE22-24 binding | 4-8% LOW | N/A | N/A | UNVERIFIABLE |
| SOUTH_HOUSTON_IMPORT binding | <3% NEGLIGIBLE | N/A | N/A | UNVERIFIABLE |
| D+2 trigger Oct 10 | NOT triggered (SCI 0.320) | Confirmed — Oct 10 overnight wind starts low | CONSISTENT | CONFIRMED structurally |
| E[GKS MCC HE10-11] | -$3.0 to -$5.0/MWh | N/A | N/A | UNVERIFIABLE |
| E[HB_WEST→HB_NORTH HE10-11] | -$0.3 to -$1.0/MWh | N/A | N/A | UNVERIFIABLE |

**Overall hit rate**: N/A — no settlement data. Structural direction assessment: well-grounded on DUCK_CURVE_MIDDAY SEVERE tier and SOUTH_HOUSTON_IMPORT NEGLIGIBLE. HOUSTON_SOUTH_MIDDAY call was extrapolated without prior Oct analog.

---

## 8. Key Learnings

**L1 — Oct 10 missing forecast is a process violation, not a data constraint**: YES_ENERGY was likely available on Oct 9 (it was available Oct 8 for the Oct 9 filing and Oct 10 for the Oct 11 filing). The Saturday Oct 10 forecast should have been filed. Per L2 from 2026-10-07.md, every calendar day requires at least a DEGRADED seasonal-baseline outlook. This rule was not followed for Oct 10.

**Action**: Add an explicit reminder that Saturday forecasts are standard production cycles. Oct 9 (Friday) is the filing date for Oct 10 (Saturday WEPEAK). The omission of the Oct 10 filing is the third consecutive Friday→Saturday gap failure in the October series (Oct 3 and Oct 10 both missed; Oct 11 Sunday was filed on Oct 10 Saturday).

**L2 — Oct 11 NL 979 MW requires new calibration tier (UNPRECEDENTED/NEAR-ZERO)**:  The Stage 0 EXTREME tier (NL < 22,000 MW, P 65-80%+) was designed for the deepest plausible conditions observed through September 2026. Oct 11 HE11 = 979 MW is 22x below the EXTREME boundary — a fundamentally different physical regime where conventional thermal is effectively zero-committed and all constraint probability approaches 100%. The Stage 0 calibration tiers need a new top tier for NL < 5,000 MW with P(binding) 90-100%. This is the single most important model calibration update from the October 2026 series.

**L3 — Fall wind diurnal pattern breaks the summer GR_WEST swing assumption**: Summer days showed 8,000-11,000 MW intraday GR_WEST swings (high overnight, near-zero midday during solar peak). Oct 11 shows only a 2,048 MW swing — wind stays persistently high all day. This creates a new structural challenge: the WEST_TO_NORTH and PANHANDLE constraints activate SIMULTANEOUSLY with the duck curve, producing the Type 2 DUAL STRESSOR. The Stage 0 routing logic needs to account for fall wind maintaining SCI above 0.496 floor throughout the solar peak window.

**L4 — Overnight wind-only SEVERE NL is actionable for BESS dispatch**: Oct 11 HE02-08 NL 22,541-25,581 MW (SEVERE) with zero solar is a standalone overnight charge window that was not present in summer Stage 0 series. bess-optimizer and dart-virtual-trader should be notified that fall wind surge events create a two-window congestion day: (a) overnight HE02-06 wind-driven SEVERE NL charge window, and (b) midday HE10-12 dual-stressor charge window. The overnight window is structurally independent and of meaningful dollar value (E[GKS MCC HE02-06] = -$2.0 to -$4.5/MWh per Oct 11 filing).

**L5 — D+2 carry-in record (SCI 0.565 HE24) triggers October 12 HIGH conviction overnight**:  Oct 12 overnight should be assessed as HIGH (38-55%) for WEST_TO_NORTH from the moment the Oct 11 HE24 data is available. If YES_ENERGY bidclose for Oct 12 shows sustained GR_WEST, this may be the second consecutive DUAL STRESSOR event.

---

## 9. Actions for Stage 0 Improvement

**A1 — Never skip Saturday WEPEAK forecasts when YES_ENERGY is available**: Saturday is a standard Stage 0 production cycle. Oct 3, Oct 10 are confirmed gaps. Establish a rule: if the Oct 11 Sunday forecast was filed on Oct 10 (Saturday), then the Oct 10 Saturday forecast must have been filed on Oct 9 (Friday). Friday is the filing date for Saturday. No exceptions.

**A2 — Add UNPRECEDENTED/NEAR-ZERO tier (NL < 5,000 MW) to Stage 0 calibration documentation**: When Stage 0 calibration tiers are formally documented (pending creation of `stage-0-rules.md` which has been absent for 12 consecutive weeks), the UNPRECEDENTED tier must be included. P(binding) = 90-100%. E[λ|binding] extrapolated $45-80/MWh minimum. E[GKS MCC] extrapolated -$8 to -$15/MWh or deeper.

**A3 — Update fall GR_WEST intraday swing prior**: The summer assumption of near-zero GR_WEST during solar peak should be flagged as October-specific INVALID when total ERCOT wind exceeds 22,000 MW. At wind generation above 22,000 MW, GR_WEST floors around 14,000-15,000 MW even at solar peak. The SCI floor of 0.496 (Oct 11 minimum) should become a new reference anchor for high-wind fall days.

**A4 — File stage-0-rules.md this week**: The evaluator directive to create `stage-0-rules.md` has been outstanding for 12 consecutive weeks. The Oct 11 UNPRECEDENTED tier, the DUAL STRESSOR Type 2 classification, the fall wind diurnal pattern update, and the new D+2 trigger SCI record (0.565) are all calibration updates that belong in a formal rules document. The document should be created no later than the Oct 11 self-review cycle.

**A5 — Flag Oct 12 filing for all-day HIGH conviction**: Given D+2 carry-in SCI 0.565 from Oct 11 HE24, the Oct 12 overnight WEST_TO_NORTH assessment starts at HIGH (38-55%) before any YES_ENERGY bidclose data is fetched. If bidclose data confirms sustained GR_WEST, upgrade to Oct 11 analog with all-day sustained signal. Notify bess-optimizer and dart-virtual-trader of the Oct 12 carry-in flag via the Oct 12 forecast.

---

## 10. Stage 0 Progress Note

**CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (no change)
- W3 initiation: BLOCKED — disk capacity unresolved since May 2026
- Hub-pair LMP (W3 item 0.10): NOT STARTED — ~142nd+ consecutive cycle overdue (since 2026-06-11)
- Bus-level LMP (W3 item 0.09): NOT STARTED — 60 GB+ disk required
- Tenaska PTP data gap: ~175+ flowdays settlement pending (since approximately early August 2026)
- Smartbidder MSAL: expired (Day 26+ since 2026-09-14 renewal failure); renewal required from Ascend rep
- ERCOT SCED/shadow price history: not fetched in any October 2026 cycle
- stage-0-rules.md: ABSENT — 12th consecutive week per evaluator directive; **creation overdue; Oct 11 calibration updates require immediate documentation**
- YES_ENERGY: PRODUCTION (Oct 8-10 confirmed); Oct 11 filing cycle (filed Oct 10) was the second consecutive PRODUCTION cycle with YES_ENERGY available

**Positive milestone**: Two consecutive PRODUCTION-quality forecasts (Oct 9 filed Oct 8, Oct 11 filed Oct 10) after the Oct 1-7 data gap. YES_ENERGY bidclose appears stable. Oct 11's unprecedented conditions produce the most valuable single-day calibration event in Stage 0 series history for fall wind × solar interaction modeling.

---

*Filed*: 2026-10-10 CT
*Reviewer*: congestion-analyst
*Review target*: Flowday 2026-10-09 (Friday WDPEAK) — PRODUCTION forecast filed Oct 8
*Settlement data*: UNAVAILABLE — Tenaska PTP DOWN, Smartbidder ABSENT, ERCOT SCED not fetched
*Prior learnings applied*: 2026-10-07.md L1 (Oct solar SEVERE tier confirmed); 2026-10-07.md L2 (daily filing rule); 2026-10-07.md L3 (cap-out tracking); 2026-10-06.md October solar calibration update; 2026-10-05.md fall seasonal priors
*Adjacent data reference*: `reports/daily/congestion/2026-10-09.md` (Oct 9 forecast, filed Oct 8); `reports/daily/congestion/2026-10-11.md` (Oct 11 forecast, filed Oct 10 — UNPRECEDENTED records)
*Next review*: 2026-10-11 (for Oct 10 flowday if settlement available) or 2026-10-11 review covering Oct 11 flowday
