# Congestion Analyst — Self-Review 2026-10-13 (filing for Oct 14)

**Filed**: 2026-10-13
**Flowday assessed**: 2026-10-14 (D+1 outlook just filed)
**Prior forecast reviewed**: Oct 11 filing (most recent confirmed; Oct 12-13 not filed)
**Settlement data**: Tenaska PTP DOWN (~172+ flowdays pending). No T+2 calibration possible.

---

## 1. Prior Binding Hit Rate (pre-settlement structural review)

No settlement data available (Tenaska PTP DOWN). Structural assessment only.

**Oct 11 (WEPEAK Sunday) — ALL-TIME RECORD day**:
- Filed: DUCK_CURVE_MIDDAY UNPRECEDENTED/BEYOND EXTREME 88-99% (NL trough 979 MW); WEST_TO_NORTH ALL 24 HOURS HIGH 40-65%; PANHANDLE HE01-17+HE20-24 HIGH 35-55%; SOUTH_HOUSTON_IMPORT MEDIUM 13-25%
- Pre-settlement structural assessment: all directional signals appear structurally correct given the extreme input data. NL trough 979 MW and GR_WEST 14,811-16,859 MW ALL 24 HOURS are unprecedented inputs that almost certainly produced massive binding events. However, without settlement data, cannot compute actual binding rates or shadow price accuracy.
- Key pending validation: whether Oct 11's UNPRECEDENTED duck (979 MW NL trough) actually resulted in extreme negative prices or curtailment, and whether WEST_TO_NORTH binding extended to ALL 24 hours as predicted.

**Oct 9 (SEVERE duck WDPEAK Friday) — prior live-data filing**:
- Filed: DUCK_CURVE SEVERE 52-68%, HOUSTON_SOUTH_MIDDAY MEDIUM 14-22%
- Pre-settlement assessment: with NL trough 24,251 MW (SEVERE), direction appears correct. HOUSTON_SOUTH_MIDDAY elevation (driven by 20,214-20,451 MW cap-out + SEVERE duck) is a novel high-cap-out flag — awaiting settlement validation.

**Systematic calibration gap**: ~145+ consecutive cycles with hub-pair LMP absent and ~172+ flowdays Tenaska PTP settlement pending. Binding hit rate and λ MAE completely unvalidated for Oct 2026 series. This remains the #1 quantitative limitation of Stage 0.

---

## 2. Lambda Distribution vs Realized (pre-settlement only)

No realized λ data available. Cannot compute pinball loss per quantile.

Calibration observation: October E[λ|binding] estimates have been set at 30-40% below September equivalents to reflect shoulder season pricing. This discount has NOT been validated against settlement data. If October is pricing similarly to September (possible if supply/demand dynamics are similar), estimates would be systematically low.

---

## 3. PTDF Projection Accuracy

No actual nodal settlement data. Pre-settlement structural note:
- GKS MCC sign prediction (negative overnight when WEST_TO_NORTH active) is directionally consistent with the PTDF mechanics (GKS in North zone, west surplus depresses North prices).
- Oct 14 midday GKS MCC (-$0.1 to -$0.4/MWh) is effectively zero — consistent with VERY MILD duck (35,522 MW NL trough) and LOW GR_WEST midday.
- The key PTDF calibration event to watch for is whether Oct 11's predicted GKS MCC of -$8 to -$15/MWh HE10-12 was realized — if so, this would be the largest single validation data point in Stage 0 history (when Tenaska PTP resumes).

---

## 4. Oct 14 Filing Key Observations

**New calibration data point from Oct 14 YES_ENERGY**:
- First confirmed live WDPEAK filing since Oct 11 (2-day gap Oct 12-13)
- NL trough 35,522 MW: confirms October WDPEAK duck curves are generally sub-MILD in typical conditions (consistent with Oct 6 seasonal estimate of 28,000-36,000 MW range)
- GR_WEST HE01 = 12,722 MW (SCI 0.427): confirms D+2 chain decay from Oct 11's SCI 0.565 is progressing ~3 days later to MEDIUM-HIGH territory. 3-day chain decay from 0.565 → 0.427 ≈ -0.046/day average SCI decay
- Cap-out 19,989-21,651 MW ALL 24 HOURS: fall maintenance season is well-established. Oct 9 (20,214-20,451 MW) and Oct 14 (19,989-21,651 MW) both show this pattern. Expected to persist through late October.
- D+2 trigger activated for Oct 15 (HE24 SCI 0.373): Oct 15 overnight WEST_TO_NORTH signal expected in MEDIUM tier

**October Seasonal Pattern Updates**:
1. Duck curve: Oct 2026 WDPEAK NL troughs range from extreme low (979 MW Oct 11 with record solar) to sub-MILD (35,522 MW Oct 14 with typical solar). High variance within October — cannot assume homogeneous "MILD" characterization. Solar day quality is the dominant variable.
2. West wind overnight: Oct WDPEAK consistently shows 5-hour MEDIUM blocks HE01-05 when fall wind season is active. Oct 14's 5-hour block is structurally similar to Aug 5-6 summer equivalents.
3. Cap-out: ALL October filings to date show cap-out > 19,000 MW (vs Aug-Sep summer ~7,000-14,000 MW). This is a systematic fall maintenance season signal. ORDC implications need monitoring.

---

## 5. Infrastructure Status Update

- Yes Energy: PRODUCTION today (1 file, 24 rows) — single-source
- Smartbidder: ABSENT — client_secret expired (~Day 29+). Ascend rep renewal required urgently.
- Enverus: ABSENT
- AG2: ABSENT
- Hub-pair LMP: ABSENT — ~145th+ consecutive cycle overdue since 2026-06-11
- Tenaska PTP: DOWN — ~172+ flowdays settlement data pending (critical for all validation)
- Stage 0 W3: NOT STARTED — disk capacity constraint unresolved
- Stage 0 overall: No progress since last update. BLOCKED by infrastructure constraints.

---

## 6. Priority Action Items (self-generated)

1. **HIGHEST**: Smartbidder client_secret renewal — escalate to Ascend rep. Day 29+ expired.
2. **HIGH**: Tenaska PTP recovery — ~172+ flowdays settlement critical for validation baseline.
3. **MEDIUM**: Oct 15 filing — D+2 carry-in from Oct 14 HE24 SCI 0.373 → WEST_TO_NORTH MEDIUM expected overnight.
4. **LOW**: Oct 12-13 retroactive gap filing — not critical since no live data appears to have been available.
5. **STRUCTURAL**: Hub-pair LMP W3 item 0.10 — ~145th consecutive cycle overdue. No dollar-magnitude calibration possible without this.
