# Congestion Analyst — Self-Review 2026-10-16 (filing for Oct 17)

**Filed**: 2026-10-16
**Flowday assessed**: 2026-10-17 (D+1 outlook just filed)
**Settlement data**: Tenaska PTP DOWN (~176+ flowdays pending). No calibration possible.

---

## 1. 데이터 소스 및 품질

| 소스 | 상태 | 품질 비고 |
|---|---|---|
| Tyba GKS | PRODUCTION | DA/RT 24h; HE19 $82.5 → evening constraint 앵커 |
| Enverus NL | PRODUCTION | HE11 NL 2,565 MW — implied solar ~38,000 MW = 기록 초과; conservative estimate 28,000-30,000 MW 사용해도 EXTREME 유지 |
| AG2 windcast | PRODUCTION | ERCOT 집계 사용; GR_WEST 비율(35-65%) 불확실성 존재 |
| Yes Energy | ABSENT (149+ 사이클) | 허브 절대가격 검증 불가; LMP 크기 추정치에 영향 |
| Hub-pair LMP | ABSENT (149+ 사이클) | Basis/MCC 실적 백테스트 불가; 모든 수치 provisional |
| Tenaska PTP | DOWN (176+ flowdays) | Lambda 실현값 없음; 전 예측 미검증 상태 지속 |

**결론**: 이중 소스(AG2 + Enverus) 사용으로 풍력·순부하 방향성은 확인; 절대 크기(lambda)는 저신뢰. Yes Energy 복귀가 품질 회복의 단일 최우선 조건.

---

## 2. 주요 Constraint 콜 — 근거 및 불확실성

**DUCK_CURVE_MIDDAY (HE10-13, P 62-80%)**

- 근거: Enverus NL trough 2,565 MW (HE11) → EXTREME tier. 보수 추정(solar 30,000 MW)에서도 NL ~10,637 MW → EXTREME 유지. Oct 11 WEPEAK 979 MW 기준 교정.
- 핵심 차이 (Oct 16 대비): 오늘은 solar-only duck; GR_WEST HE10-13 est. 1,500-5,000 MW → WEST_TO_NORTH 비활성. Dual-stressor 없음 → MCC 크기 Oct 16의 1/2~1/3 수준.
- 불확실성: Enverus solar 과대 가능성(implied ~38,000 MW). Lambda 크기 30-50% 불확실. P(binding) 분류는 robust; dollar magnitude는 LOW-MEDIUM 신뢰.

**SOUTH_HOUSTON_IMPORT (HE19-21, P 15-45%)**

- 근거: Enverus NL 상승폭 +21,649 MW (HE18→20) = 확인된 binding floor +17,935 MW 대비 +3,714 MW 초과. AG2 저녁 풍력 2,660 MW → NL ramp 감쇠 없음. Tyba DA HE19 $82.5 = 시장이 constraint premium 이미 반영.
- 불확실성: 토요일 WEPEAK 할인 (-5 to -7 ppt 적용). 풍력 HE19 실제 5,000+ MW 시 P 8-15 ppt 하락. Operator 개입 시 shadow price = $0.

---

## 3. Oct 16 vs Oct 17 패턴 비교

| 항목 | Oct 16 (어제 작성) | Oct 17 (오늘 작성) |
|---|---|---|
| 풍력 체계 | SYNOPTIC 22-26 GW; SCI 0.582-0.632 | LOW WIND 2-17 GW; SCI ~0.12-0.14 |
| Duck curve | BEYOND EXTREME (NL -345 MW); 17+ hrs EXTREME | EXTREME (NL 2,565 MW); 4-hr window |
| Dual-stressor | YES (WEST_TO_NORTH + DUCK 동시) | NO (solar-only duck) |
| 지배 constraint | WEST_TO_NORTH_345 all-day + DUCK | DUCK_CURVE_MIDDAY + SOUTH_HOUSTON_IMPORT evening |
| GKS MCC (duck hrs) | -$8 to -$15 | -$3 to -$6 (낮음) |
| HB_WEST–HB_NORTH 일평균 | est. -$4.5 to -$8.0 | est. -$0.8 to -$1.5 (대폭 축소) |
| D+2 carry-in | TRIGGERED (Oct 16→ NOT activated for Oct 17) | NOT triggered for Oct 18 (SCI ~0.12) |

전환 포인트: Oct 16 HE24 GR_WEST 9,933 MW → SCI 0.333 (< 0.350) → carry-in non-trigger 예측 정확히 실현. synoptic→low-wind 전환 구조적 단절 확인.

---

## 4. Stage 0 → Stage 1 전환 시 개선 우선순위

1. **[P1] 풍력 체계 분류기 (synoptic vs diurnal)**: Oct 14-16 carry-in 비교에서 핵심 변수. GR_WEST_HE12/GR_WEST_HE24_prior 비율 > 0.7 = synoptic 판별. Stage 1 1번 feature.
2. **[P1] Yes Energy 복귀**: 149+ 사이클 부재로 hub LMP 절대값 검증 불가. Stage 1 hub-pair LightGBM baseline 훈련 전 필수.
3. **[P2] Enverus solar 상한 클리핑**: Oct 17 implied solar ~38,000 MW = 물리적 불가. NL 계산 시 solar cap (regional max × 1.1) 적용 로직 추가.
4. **[P2] 토요일 WEPEAK 할인 명시적 파라미터화**: 현재 -5 to -7 ppt 수동 적용. Stage 1에서 day-type feature (WEPEAK / WDPEAK / weekend) 자동 반영.
5. **[P3] Hub-pair LMP 복구 (W3 item 0.10)**: 149+ 사이클 overdue. Basis/MCC 모든 출력이 provisional 상태; backtest 불가.

---

## 5. 인프라 상태 (Oct 17 filing 기준)

- AG2: PRODUCTION (2 files) — 이번 주 첫 AG2 포함 사이클
- Tyba: PRODUCTION (24h nodal)
- Enverus: PRODUCTION (24h NL)
- Yes Energy: ABSENT (149+ 사이클)
- Smartbidder: ABSENT (client_secret expired, 90+ days)
- Hub-pair LMP: ABSENT (149+ 사이클)
- Tenaska PTP: DOWN (176+ flowdays)
- Stage 0 W3: NOT STARTED

---

*Filed by congestion-analyst, 2026-10-16 CT*
*D+1 filing: reports/daily/congestion/2026-10-17.md*
