# Congestion Analyst — Self-Review 2026-10-17 (reviewing flowday 2026-10-16)

**Filed**: 2026-10-17
**Flowday assessed**: 2026-10-16 (Friday WDPEAK — EXTREME ALL-DAY DUAL-STRESSOR)
**Prior forecast reviewed**: reports/daily/congestion/2026-10-16.md (filed 2026-10-15 pre-DAM)
**Settlement data**: Tenaska PTP DOWN (HTTP 401, ~176+ flowdays pending; 29 consecutive days Sep 18–Oct 16 unconfirmed). Hub-pair LMP ABSENT (~149th+ consecutive cycle).

All assessments below are pre-settlement structural only. No binding confirmation possible this cycle.

---

## 1. Binding Constraint Hit Rate (structural, no settlement)

| Constraint | Predicted P(binding) | Structural Outcome |
|---|---|---|
| DUCK_CURVE_MIDDAY HE09-17 | 72-97% | LIKELY REALIZED — dual-stressor confirmed structurally: Yes Energy NL -345 MW HE14 in forecast; synoptic wind kept GR_WEST at 17,936 MW HE14 (vs diurnal collapse to 2,090 MW on Oct 15). EXTREME tier robust under either solar source. Cannot confirm binding without settlement. |
| WEST_TO_NORTH_345 HE01-15 | 42-65% | LIKELY REALIZED — GR_WEST 17,936-18,846 MW (SCI 0.602-0.632) all 15 hours per forecast data; all-day VERY HIGH sustained block unprecedented in WDPEAK series. Structural case for binding is strong. |
| PANHANDLE_EXPORT HE01-17 | 20-42% | POSSIBLE — GR_WEST above 15,000 MW threshold for 17 consecutive hours per forecast. P(at least one hour binding) was 90-97%. Cannot confirm. |
| WEST_TO_NORTH_345 HE16-23 | 14-40% | UNCERTAIN — SCI declining from 0.562 to 0.355; plausible but lower conviction; no settlement. |
| SOUTH_HOUSTON_IMPORT HE19-21 | 5-12% | LIKELY MISS (structural) — cross-source conflict (Yes Energy ramp +17,623 MW vs Enverus +130 MW) filed at LOW conviction; synoptic wind regime during evening may have suppressed NL ramp further; P assigned correctly at minimum weight. |

**D+3 carry-in FULLY CONFIRMED**: Oct 15 HE24 GR_WEST 18,299 MW (SCI 0.614) → Oct 16 HE01 forecast GR_WEST 18,544 MW. Strong synoptic event bypassed overnight-decay model entirely, as documented in the filing. This resolves the Oct 14→15 diurnal-miss direction: the D+2/D+3 carry-in reliability is regime-dependent (synoptic = carries through; diurnal = decays rapidly).

---

## 2. Hub-pair Basis: Predicted vs Actual

No actual hub-pair LMP data available (~149th consecutive cycle). Cannot compute realized vs predicted delta.

Filed predictions:
- HB_WEST − HB_NORTH HE09-17: -$7 to -$12/MWh (STRONGEST IN STAGE 0 HISTORY forecast)
- HB_WEST − HB_NORTH HE01-08: -$4 to -$7/MWh
- HB_WEST − HB_NORTH daily avg: -$4.5 to -$8.0/MWh

Market-view (market-analyst) for Oct 16 corroborates the structural signal: Yes Energy NL trough -345 MW HE14, Enverus 10,589 MW HE14; solar gap 5,270 MW at peak; strong RT premium signal HE17-20 (Tyba RT HE18 $60.9/MWh vs DA $46.6/MWh). The market-analyst view is directionally aligned — significant west surplus and evening RT premium both consistent with WEST_TO_NORTH congestion pressures predicted.

**Unresolvable this cycle**: dollar magnitude accuracy of E[MCC] estimates (-$10 to -$14/MWh at GKS HE10-15) cannot be validated without settlement.

---

## 3. Stage 0 Model Calibration Notes

**3a. Synoptic vs Diurnal Regime — Now Confirmed Across Two Consecutive Days**

Oct 15 (diurnal): GR_WEST HE14 = 2,090 MW (16,209 MW intraday swing — extreme collapse at solar peak)
Oct 16 (synoptic): GR_WEST HE14 = 17,936 MW (virtually flat through solar peak — frontal event)

The filing correctly identified this distinction from forecast data. The regime classification must be a first-order feature in Stage 1 modeling. Method: compare GR_WEST HE13-15 minimum to the day's GR_WEST maximum; if ratio < 0.15, classify as diurnal; if > 0.90, classify as synoptic.

**3b. Yes Energy Solar vs Enverus Gap — Largest Structural Uncertainty**

Yes Energy solar peak: 25,000 MW HE14/15. Enverus solar peak: 19,730 MW HE15. Gap: 5,270 MW. This gap determines whether NL goes negative (Yes Energy) or stays at ~10,589 MW (Enverus). Both sources supported EXTREME duck curve classification but in different magnitudes. The duck curve prediction is directionally robust; the dollar magnitude of shadow prices depends critically on which solar view is realized. Until post-DAM SCED actuals are accessible, this uncertainty cannot be closed.

**3c. PANHANDLE_EXPORT 17-Hour WDPEAK Block — Extrapolated Territory**

Oct 16 set a new WDPEAK PANHANDLE record (17 consecutive hours). Only 3 prior PANHANDLE instances in Stage 0 (Sep 30 6 hours, Oct 11 22 hours, Oct 15 3 hours at tail). The P(binding) estimates for a 17-hour WDPEAK block (20-42% per hour) remain extrapolated. Need at least one more high-hour PANHANDLE instance with settlement data to anchor Stage 1 calibration.

**3d. E[lambda|binding] for Negative NL — No Calibration Anchor**

Filed E[lambda|binding] at $45-85 for DUCK_CURVE_MIDDAY HE09-17 and E[GKS MCC] at -$10 to -$14/MWh HE10-15. These are extrapolated beyond any prior Stage 0 calibration point. The "30-50% wrong in either direction" risk note in the filing remains the honest assessment. Actual λ at NL = -345 MW is the single most important calibration data point pending in Stage 0.

---

## 4. Process / Data Improvement — Next Cycle

**Post-DAM SCED solar actuals tracking**: The Yes Energy vs Enverus solar gap (5,270 MW on Oct 16) is the largest unresolved model uncertainty in the October series. Implement a lightweight post-DAM solar verification step: after ERCOT DAM clears (~11:30 CT), pull the ERCOT SCED initial operating plan solar estimate for HE13-15 and log the value in `memory/congestion-analyst/learnings/YYYY-MM-DD.md` as a "pre-settlement partial actual." This would reduce the solar uncertainty band on high-solar days from ±27% to ±5-10% on the day of filing the self-review. No new external data access required — ERCOT publishes SCED data publicly. This should be W3 work item candidate for Stage 0 completion.

---

## 5. Infrastructure Status

- Yes Energy: ABSENT on Oct 16 filing cycle (stage-progress confirms Tyba+Enverus+AG2 only for Oct 16 filing; YE restored ~150th cycle on Oct 17)
- Enverus: PRODUCTION (4 files) — Oct 15 filing for Oct 16 used Yes Energy + Enverus dual-source
- Hub-pair LMP: ABSENT — ~149th+ consecutive cycle (W3 item 0.10, chronic overdue)
- Tenaska PTP: DOWN — ~176+ flowdays settlement pending; 29 consecutive flowdays (Sep 18–Oct 16) unconfirmed
- Smartbidder: ABSENT (해지 2026-10; client_secret expired Day 91+)

No stage transition. CONGESTION_PROJECT remains Stage 0 — Infrastructure.

---

*Filed by congestion-analyst, 2026-10-17 CT*
*Forecast reviewed: reports/daily/congestion/2026-10-16.md*
