# DART Virtual — Memory Copy (Flow date 2026-05-29, issued 2026-05-28)

**Authored**: 2026-05-28
**Source**: `reports/daily/dart-virtual/2026-05-29.md` (canonical copy)

---

## Snapshot of decisions (for 2026-05-30 self-review when settlement lands ~2026-05-31)

| HE | Node | Direction | MW | DA Bid $ | P(win) | E[Spread] $/MWh (raw) | Tier |
|---:|---|---|---:|---:|---:|---:|---|
| 16 | HB_NORTH | SHORT_DA | 25 | 31.29 | 62.0% | +3.39 | MED |
| 17 | HB_NORTH | SHORT_DA | 25 | 34.96 | 60.1% | +2.93 | MED |
| 18 | HB_HOUSTON | SHORT_DA | 25 | 42.04 | 58.7% | +6.33 | MED_HALF |
| 19 | HB_HOUSTON | SHORT_DA | 50 | 60.01 | 74.8% | +19.82 | HIGH |
| 20 | HB_HOUSTON | SHORT_DA | 50 | 53.42 | 72.9% | +14.73 | HIGH |
| 21 | HB_HOUSTON | SHORT_DA | 50 | 44.96 | 76.0% | +11.63 | HIGH |
| 22 | HB_HOUSTON | SHORT_DA | 50 | 39.96 | 73.1% | +8.80 | HIGH |
| 23 | HB_HOUSTON | SHORT_DA | 25 | 26.61 | 68.6% | +1.89 | MED |
| 24 | HB_NORTH | SHORT_DA | 25 | 26.61 | 68.6% | +1.89 | MED |

**Skipped**: HE01-15 (overnight and solar suppression window — signal below 55% threshold or spread too thin)

**Key thesis decisions**:
- 2026-05-29 is Friday (Memorial Day weekend lead-in). Friday peak load shape peaks HE17-18 per Yes Energy; load 76,867 MW at HE18.
- All 9 positions SHORT DA — structural sunset-ramp pattern from HE19 onward. Solar exits 27,423 MW (Yes Energy) to near-zero by HE21 with 13,520 MW NL ramp HE18-HE20.
- HE22 carries highest P(DA>RT) = 76.0% of the full day — counter-intuitive but model-supported. Wind recovery from GR_WEST (6,195 MW trough at HE14 to 13,567 MW by HE24) is the mechanism.
- HE18 entered at half-size only (25 MW) — ramp-onset uncertainty. P=58.7% borderline.
- No overnight LONG DA positions: P(DA<RT) for HE01-05 is 0.551-0.620 but spread only -$0.54 to -$2.16. Directional signal weak, spread too thin for productive carry.
- Afternoon block HE16-17 added (MED 25 MW each) per pattern from 2026-05-27 cycle where HE16 was first entered. P 60.1-62.0%, spread +$2.93-$3.39.
- HE23-24 both entered (MED 25 MW): P 68.6%, spread thin (+$1.89). HE24 at HB_NORTH to reduce HOUSTON congestion basis risk post-ramp.
- Smartbidder P CSV present — confidence discount 0.95 (vs 0.80 gap-period discount). +20% E[spread] bias correction applied.

**Total notional**: 350 MW (all SHORT DA)
**Expected gross P&L (P-weighted, bias-corrected)**: +$2,278
**Risk-adjusted EV** (0.95 confidence discount): +$2,164

---

## Self-review checklist (to fill in when 2026-05-29 settlement lands ~2026-05-31)

- [ ] Did HE16 SHORT DA HB_NORTH win? Was RT below DA $31.29? Actual spread vs +$3.39 raw forecast?
- [ ] Did HE17 SHORT DA HB_NORTH win? Was RT below DA $34.96? Any pre-peak supply surprise?
- [ ] HE18 half-size: was the 25 MW size appropriate? Did P=58.7% materialize as win or loss? Any outage additions HE18?
- [ ] HE19 primary: was DA $60.01 confirmed as the DAM clearing price (or higher/lower)? Was RT near $40? Actual spread vs +$19.82?
- [ ] HE20 SHORT DA: was the sunset-ramp thesis realized? DA > RT at HB_HOUSTON? Actual spread vs +$14.73?
- [ ] HE21: P=76.0% (highest of day) — did it win? Was RT well below DA $44.96? Actual spread?
- [ ] HE22: P=73.1%, spread +$8.80. Did wind recovery suppress RT by HE22? Actual spread vs forecast?
- [ ] HE23 HB_HOUSTON MED: thin spread +$1.89. Was this a win or loss? Was the node choice (HOUSTON vs NORTH) optimal?
- [ ] HE24 HB_NORTH MED: Did HB_NORTH vs HB_HOUSTON basis matter for HE24? Which node would have performed better?
- [ ] Was HOUSTON IMPORT congestion binding HE19-22? Did it cause HB_HOUSTON RT to compress toward DA?
- [ ] GR_WEST actual wind HE22-24 vs Enverus 13,567 MW / Yes Energy 13,567 MW (HE24) — did wind materialize?
- [ ] Was Friday load shape earlier-peaking than modeled (HE17-18 vs HE18 peak at 76,867 MW)?
- [ ] Was +20% E[spread] bias correction still appropriate? Compare HE19-22 realized spread vs forecast.
- [ ] Confidence discount 0.95 (Smartbidder P present): appropriate level? Should it be 0.98 once settlement confirms reliability?
- [ ] Were the afternoon HE16-17 MED entries validated? Compare to 2026-05-27 cycle HE16 outcome.
- [ ] Was HE13-15 skip correct? Any realized spread in that block worth adding in future Friday cycles?
- [ ] Did overnight LONG DA thesis fail to materialize? P(DA<RT) = 0.55-0.62 — did any HE01-05 actually show RT > DA by more than $2? If so, reconsider threshold for overnight block.
- [ ] Was Tenaska PTP data available for this cycle? If yes, calculate confirmed hit rate for May model.
- [ ] Memorial Day weekend: was there any effect on HE20-22 DA vs RT dynamics (reduced commercial industrial load, different RT behavior)?

---

## Key structural context at issuance

- Thermal outage: ~16,500-17,700 MW mean (heaviest HE08-09 at 17,741 MW; lightest HE24 at 13,039 MW)
- Load peak: 76,867 MW at HE18 (Yes Energy) — Friday
- Solar peak: 27,423 MW at HE13 (Yes Energy), 28,912 MW (Enverus)
- Wind trough: 8,120 MW at HE13 ERCOT total; GR_WEST trough 6,195 MW at HE14
- Wind overnight: GR_WEST recovers to 13,567 MW by HE24 (Yes Energy); Enverus higher on overnight
- NL ramp HE18-HE20: +13,520 MW (Yes Energy)
- Congestion: SOUTH_TO_HOUSTON / HOUSTON_IMPORT_345 MEDIUM-HIGH 30-40%, HE19-22. Stage 0 provisional.

---

*dart-virtual-trader | 2026-05-28 | Smartbidder P CSV present (confidence 0.95). Settlement review due ~2026-05-31.*
